equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010222,VSA,OC-EST-VSA-PREC-FL23050,BRAZO DE FILTRACIÓN RECIBO FL23050,VALVULA MOV_24X600- SAL 220-FL23050,,10032530.0,1,217285,m2,cambio tarjeta 6g mov230505 iq1,19/02/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,19/02/2016,10:00:00,19/02/2016,14:00:00,X,4,MECE ORAS,3,2016-02-19 10:00:00,2016-02-19 14:00:00,4.0
20017893,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,SWITCH NIVEL ALTO-ALTO TK7312,,10034313.0,1,219371,m2,revisar sw alta y baja tk 7312,27/12/2016,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,15/02/2016,8:00:00,28/03/2017,17:30:00,X,24,MECE ORAS,3,2016-02-15 08:00:00,2017-03-28 17:30:00,
20003448,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA MULTIPLE,,10032522.0,1,217270,m2,falla de energia en salon de reuniones,13/02/2016,CBPH,Tablero De Control Eléctrico,344,Protecciones electricas,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,13/02/2016,8:01:43,15/02/2016,10:00:00,X,"49,97",MECE ORAS,1,2016-02-13 08:01:43,2016-02-15 10:00:00,
20009945,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,TRANSMISOR NIVEL B TSE50010,,10032521.0,1,217266,m2,falla sensor de ppm (o&w 500000),12/02/2016,VEFW,Separador Agua Libre FWKO,521,Venteos y drenajes,ME-VE-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,12/02/2016,16:33:21,19/02/2016,8:24:00,X,"159,84",MECE ORAS,2,2016-02-12 16:33:21,2016-02-19 08:24:00,
20011467,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,TRANSMISOR PRES SALI BRAZO 90,,10032510.0,1,217262,m2,fuga de producto acople pit 300902,11/02/2016,VLSP,Valvula de Doble Sello y Purga,494,uniones bridadas,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,11/02/2016,1:12:54,11/02/2016,17:00:00,X,"15,79",MECE ORAS,3,2016-02-11 01:12:54,2016-02-11 17:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032511.0,1,217260,m2,daño resorte escalera 4,10/02/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,10/02/2016,11:00:06,10/02/2016,16:00:00,X,5,MECE ORAS,1,2016-02-10 11:00:06,2016-02-10 16:00:00,5.0
20010949,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,DESAIREADOR AET300301,,10032512.0,1,217258,m2,falla relle desairador brazo 3,9/02/2016,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,9/02/2016,7:13:43,9/02/2016,17:00:00,X,"9,77",MECE ORAS,3,2016-02-09 07:13:43,2016-02-09 17:00:00,9.77
20007742,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820005,,10032514.0,1,217253,m2,mov-820005 falla al abrir.,8/02/2016,VLGA,Válvula Esclusa o Compuerta,181,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,C340,1,Desgaste normal del equipo,nan,8/02/2016,17:23:55,5/03/2016,0:00:00,X,"606,6",MECE ORAS,3,2016-02-08 17:23:55,2016-03-05 00:00:00,
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10032502.0,1,217250,m2,montaje bomba motor diesel patin espuma,8/02/2016,CEDE,Motor Diesel,97,Camisa cilindro,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,1/02/2016,8:29:21,9/02/2016,0:00:00,X,"183,51",MECE ORAS,4,2016-02-01 08:29:21,2016-02-09 00:00:00,
20006044,CCA,OC-EST-CCA-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,BODEGA DE MATERIALES,,10032480.0,1,217223,m2,reparar sist anclaje alumbrad bodega cca,30/01/2016,ME-PI-03,Tubería - Misceláneos,I301,Soportería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,30/01/2016,9:53:15,30/01/2016,12:00:00,X,"2,11",MECE ORAS,1,2016-01-30 09:53:15,2016-01-30 12:00:00,2.11
20011061,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,MEDIDOR FLUJO BRAZO 70,,10032481.0,1,217221,m2,falla medidor de flujo bahia 7 dsk,30/01/2016,FQIT,Transmisor indicador de caudal de flujo,393,sensor,SC-MD-MF,FTS1,No Mide al inicio de la Operación,,0,,nan,30/01/2016,6:08:36,,0:00:00,X,0,MECE ORAS,3,2016-01-30 06:08:36,,0.0
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10032479.0,1,217222,m2,revision motor/elect compresor co-54400,30/01/2016,EMDC,Motor Electrico de Corriente Continua,190,Estator,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,28/01/2016,8:08:41,,0:00:00,X,0,MECE ORAS,3,2016-01-28 08:08:41,,0.0
20001511,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR FLUJO BRAZO MED 37030,,10032471.0,1,217212,m2,ruido anormal medidor n°3 ms-37000,26/01/2016,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,26/01/2016,9:21:52,26/01/2016,16:00:00,X,"6,64",MECE ORAS,3,2016-01-26 09:21:52,2016-01-26 16:00:00,6.64
20001673,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,TRANSMISOR FLUJO BRAZO MED 70,,10032470.0,1,217211,m2,ruido anormal medidor n°7 ms-3600,26/01/2016,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,26/01/2016,8:37:12,26/01/2016,16:00:00,X,"7,38",MECE ORAS,3,2016-01-26 08:37:12,2016-01-26 16:00:00,7.38
20004407,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE I,,10032467.0,1,217207,m2,falla puente grúa fase i,25/01/2016,CRTC,Puente Grua / Aparejo,332,Polipasto,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,25/01/2016,8:46:39,25/01/2016,12:00:00,X,"3,22",MECE ORAS,3,2016-01-25 08:46:39,2016-01-25 12:00:00,3.22
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10032450.0,1,217188,m2,ruido anormal medidor n°4 ms-3600,19/01/2016,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,19/01/2016,15:14:49,20/01/2016,12:00:00,X,"20,75",MECE ORAS,3,2016-01-19 15:14:49,2016-01-20 12:00:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10032442.0,1,217182,m2,alta vibracion bahia 03,17/01/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,17/01/2016,18:56:11,18/01/2016,12:00:00,X,"17,06",MECE ORAS,3,2016-01-17 18:56:11,2016-01-18 12:00:00,
20010160,VSA,OC-EST-VSA-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV DESCARGA BPC42020,,10032446.0,1,217180,m2,fuga de producto psv 420209a,17/01/2016,VLSB,Válvula de Seguridad y/o Alivio,391,sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/01/2016,16:20:22,18/01/2016,15:00:00,X,"22,66",MECE ORAS,3,2016-01-17 16:20:22,2016-01-18 15:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10032436.0,1,217175,m2,alta vibracion bahia 02,15/01/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,15/01/2016,6:26:34,15/01/2016,12:00:00,X,"5,56",MECE ORAS,3,2016-01-15 06:26:34,2016-01-15 12:00:00,5.56
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,,1,217174,m2,el gis no dio señal de paso de raspador,15/01/2016,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,15/01/2016,0:01:52,15/01/2016,0:02:00,X,1,MECE,2,2016-01-15 00:01:52,2016-01-15 00:02:00,1.0
20010821,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,TRANSMISOR PRES DIF TFL200301,,10032437.0,1,217169,m2,falla en medicion de pdit 200301,14/01/2016,IPDP,"Transmisor de Presión, diferencial",296,modulo electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,14/01/2016,8:54:59,15/01/2016,17:00:00,X,"32,08",MECE ORAS,3,2016-01-14 08:54:59,2016-01-15 17:00:00,
20004168,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,MOTOR API BX-410 DE SEPARADOR API,,10032451.0,1,217171,m2,motor bomba oxigenacion api falla,14/01/2016,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,ERO,Salida oscilante o inestable,,0,,nan,14/01/2016,23:42:28,,0:00:00,X,0,MECE ORAS,2,2016-01-14 23:42:28,,0.0
20005081,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,10032456.0,1,217191,m2,falla mov 600019 y mov 120211,20/01/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,14/01/2016,8:00:00,22/01/2016,12:00:00,X,196,MECE ORAS,3,2016-01-14 08:00:00,2016-01-22 12:00:00,
20003181,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",VALVULA CTRL PRES REC ARAGUANEY,,70004610.0,1,217146,m2,fuga crudo valv control rec-araguaney,7/01/2016,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,13/01/2016,21:27:50,,0:00:00,X,0,MECE ORAS,3,2016-01-13 21:27:50,,0.0
20001609,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,TRANSMISOR FLUJO BRAZO MED BE3630,,10032429.0,1,217164,m2,ruido anormal medidor n°3 ms-3600,12/01/2016,IPFT,Transmisor de Caudal,14,alaves,SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,12/01/2016,7:30:47,12/01/2016,16:00:00,X,"8,49",MECE ORAS,3,2016-01-12 07:30:47,2016-01-12 16:00:00,8.49
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032426.0,1,217157,m2,falla resorte escalera bahia no.  5 y 6,10/01/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,11/01/2016,7:41:41,11/01/2016,11:00:00,X,"3,31",MECE ORAS,1,2016-01-11 07:41:41,2016-01-11 11:00:00,3.31
20005722,CVA,OC-TER-CVA-PCAT-TK12030,PROTECCION CATODICA TANQUE TK-12030,RECTIFICADOR TK12030,,10032421.0,1,217145,m2,falla aliment. rect tanque 0130 bicenten,7/01/2016,SAER,Rectificador Electrico de CA/CC,72,Bornera de conexión,EL-REC-M,LOO5,Salida Anormal por baja Corriente,,0,,nan,10/01/2016,8:00:00,12/01/2016,16:00:00,X,56,MECE ORAS,2,2016-01-10 08:00:00,2016-01-12 16:00:00,
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10032427.0,1,217158,m2,fuga de aceite compresor 54400,10/01/2016,RO-CO-02,Compresores - Compresor,B208,Tubería interna,ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,10/01/2016,19:39:35,11/01/2016,17:00:00,X,"21,34",MECE ORAS,3,2016-01-10 19:39:35,2016-01-11 17:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032426.0,1,217156,m2,falla resorte de escalera bahia #5,10/01/2016,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,10/01/2016,14:33:10,,0:00:00,X,0,MECE ORAS,1,2016-01-10 14:33:10,,0.0
20004776,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-A TK12010,,10034214.0,1,219275,m2,bajo aislamiento agt 12010c,13/12/2016,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,10/01/2016,7:14:49,,0:00:00,,0,MECE ORAS,3,2016-01-10 07:14:49,,0.0
20000170,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA MOV_24x150-ENT950-TK12030,,10032438.0,1,217152,m2,cambio tarjeta main board mov-120319,9/01/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,9/01/2016,11:32:38,,0:00:00,X,0,MECE ORAS,3,2016-01-09 11:32:38,,0.0
20007942,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,ACTUADOR FCV-3650 BRAZO MEDICION 3650,,10032447.0,1,217151,m2,mov-3651,9/01/2016,ADME,Actuador Mecánico,324,Piñon sinfín,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,9/01/2016,6:19:49,9/01/2016,15:00:00,X,"8,67",MECE ORAS,3,2016-01-09 06:19:49,2016-01-09 15:00:00,8.67
20003465,MRF,OC-EST-MRF-AGUA-TA404,TANQUE TA-404,BOMBA CENTRIFUGA AGUA TA404,,10032423.0,1,217148,m2,hidroflo agua industrial en falla,8/01/2016,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,8/01/2016,11:36:43,8/01/2016,17:00:00,X,"5,39",MECE ORAS,1,2016-01-08 11:36:43,2016-01-08 17:00:00,5.39
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10032417.0,1,217144,m2,falla en bomba bahia 4 alta vibracion,7/01/2016,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,7/01/2016,9:48:03,,0:00:00,X,0,MECE ORAS,3,2016-01-07 09:48:03,,0.0
20003113,EPO,OC-EST-EPO-IZAJ-PTGRGEN,PUENTE GRUA ZONA GENERADORES,PUENTE GRUA BOMB BB,,10032419.0,1,217142,m2,falla en puente grua rebooster,7/01/2016,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,7/01/2016,7:43:48,,0:00:00,X,0,MECE ORAS,3,2016-01-07 07:43:48,,0.0
20008800,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA SEG ALIV PRES BRAZO 2,,10032418.0,1,217143,m2,falla fcv 380201,7/01/2016,ADEL,Actuador Eléctrico,446,Tarjeta electronica,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,7/01/2016,8:06:24,7/03/2016,0:00:00,X,"1.431,89",MECE ORAS,3,2016-01-07 08:06:24,2016-03-07 00:00:00,
20003455,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA HABITACIONES,,10032409.0,1,217138,m2,falla de alumbrado y tomas en contenedor,5/01/2016,ALED,Alumbrado Edificaciones,85,Cable,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,5/01/2016,14:04:17,,0:00:00,X,0,MECE ORAS,1,2016-01-05 14:04:17,,0.0
20008808,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,VALVULA CTRL FLUJO ALEPO BRAZO 2,,10032408.0,1,217132,m2,falla operacion fcv brazo 2 altos,5/01/2016,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,5/01/2016,2:52:09,5/01/2016,18:00:00,X,"15,13",MECE ORAS,3,2016-01-05 02:52:09,2016-01-05 18:00:00,
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,20105747.0,1,217128,m2,falla medidor de flujo fic820011pv,4/01/2016,IPFT,Transmisor de Caudal,393,sensor,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,4/01/2016,1:12:37,,0:00:00,X,0,MECE ORAS,4,2016-01-04 01:12:37,,0.0
20000741,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES 2 TK12020,,10032405.0,1,217127,m2,reparaciones en la red contra incendios,3/01/2016,FFFD,Red contra incendio,496,valvula,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,3/01/2016,15:09:56,5/04/2016,0:00:00,X,"2.216,83",MECE ORAS,4,2016-01-03 15:09:56,2016-04-05 00:00:00,
20005477,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,TRAMPA DESPACHO TG81000,,10032460.0,1,217196,m2,falla señal temepratura desp cva,22/01/2016,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,ERO3,Señal errática,,0,,nan,2/01/2016,16:04:27,5/03/2016,0:00:00,X,"1.495,93",MECE ORAS,2,2016-01-02 16:04:27,2016-03-05 00:00:00,
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10032401.0,1,217122,m2,fuga de espuma en bomba diesel sci,31/12/2015,PUCE,Bomba Centrifuga,388,Sello L.L,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,31/12/2015,17:09:20,,0:00:00,X,0,MECE ORAS,4,2015-12-31 17:09:20,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10032395.0,1,217120,m2,falla resorte de escalera bahia #1,31/12/2015,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/12/2015,6:00:04,,0:00:00,X,0,MECE ORAS,3,2015-12-31 06:00:04,,0.0
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10032416.0,1,217141,m2,falla válvula 120109,6/01/2016,ADEL,Actuador Eléctrico,411,Sistema de engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,31/12/2015,9:00:00,3/01/2016,17:00:00,X,80,MECE ORAS,3,2015-12-31 09:00:00,2016-01-03 17:00:00,
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10032411.0,1,217135,m2,extractor fuera de servicio lab inspecto,30/12/2015,EMAC,,415,Sistema de refrigeracion,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,30/12/2015,13:36:02,,0:00:00,X,0,MECE ORAS,1,2015-12-30 13:36:02,,0.0
20001241,VSA,OC-EST-VSA-SALV-TQ55000,TANQUE RELEVO ALIVIO TQ5500,VALVULA CHEQUE ENTRADA TK-55000,,,1,217119,m2,fuga de produc. en valv. cheque mov 5002,30/12/2015,VLCH,Válvula De Retención (Check Valve),390,sello tapa,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/12/2015,14:32:23,30/12/2015,14:33:00,X,"0,01",MECE,3,2015-12-30 14:32:23,2015-12-30 14:33:00,0.01
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10032392.0,1,217112,m2,bt 20010 perdida de eficiencia,29/12/2015,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,VIB,Vibración anormal,,0,,nan,29/12/2015,7:58:12,,0:00:00,X,0,MECE ORAS,3,2015-12-29 07:58:12,,0.0
20001750,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,SENSOR FLUJO FQE-3630 BRAZO MEDICON 3630,,,1,217110,m2,ruido anormal en fqe 3603 ms 3600,28/12/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-MD-MF,NOI,Ruido fuera de lo Normal,,0,,nan,28/12/2015,13:58:47,28/12/2015,14:58:47,X,1,MECE,3,2015-12-28 13:58:47,2015-12-28 14:58:47,1.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032385.0,1,217101,m2,falla resorte de escalera bahia #1,25/12/2015,SVFR,Tanque De Almacenamiento Techo Flotante,186,Escalera,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/12/2015,11:00:00,27/12/2015,15:00:00,X,4,MECE ORAS,1,2015-12-27 11:00:00,2015-12-27 15:00:00,4.0
20001405,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VISCOSIMETRO RECIBO LINEA LBE,,10032379.0,1,217099,m2,falla señal viscosidad vi-2301,24/12/2015,SC-CL-03,Uni Lógic Cntrl - Tarjetas output análog,R301,Tarjeta de salidas,SC-CL-MF,ERO3,Señal errática,,0,,nan,24/12/2015,8:46:36,,0:00:00,X,0,MECE ORAS,2,2015-12-24 08:46:36,,0.0
20010695,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 2,,10032377.0,1,217093,m2,fuga de gas refrig serpentin aire n° 2,23/12/2015,RO-CO-02,Compresores - Compresor,B208,Tubería interna,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,23/12/2015,13:24:03,23/12/2015,16:00:00,X,"2,6",MECE ORAS,1,2015-12-23 13:24:03,2015-12-23 16:00:00,2.6
20008577,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS LIN 920-DESP,,10032026.0,1,216649,m2,fuga por testigos de la valvula 820006,24/09/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,22/12/2015,8:00:00,,0:00:00,X,0,MECE ORAS,4,2015-12-22 08:00:00,,0.0
20006026,CCA,OC-EST-CCA-PREC-DRA,INYECCION QUIMICO DRA,BOMBA NEUMATICA TRANSFERENCIA DE QUIMICA,,10032053.0,1,216503,m2,sistema dra no opera desde scada,30/08/2015,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,19/12/2015,8:00:00,19/12/2015,10:00:00,X,2,MECE ORAS,2,2015-12-19 08:00:00,2015-12-19 10:00:00,2.0
20010059,LBE,OC-EST-LBE-PREG-FL21050,BRAZO FILTRACION FL21050,VALVULA MOV_20x900- SAL 940-FL21050,,20105535.0,1,217079,m2,falla display mov 210404,17/12/2015,ADEL,Actuador Eléctrico,530,Visor,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/12/2015,14:27:18,,0:00:00,X,0,MECE ORAS,3,2015-12-17 14:27:18,,0.0
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,70004645.0,1,217149,m2,falla med flujo panametrics fi820816x,4/10/2015,IPFT,Transmisor de Caudal,393,sensor,SC-IP-MF,NOO,No hay señal,,0,,nan,16/12/2015,13:56:37,,0:00:00,X,0,MECE ORAS,4,2015-12-16 13:56:37,,0.0
20008572,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,LDS TRANSMISOR TRAMPA TG82000,,70004609.0,1,217150,m2,falla señal viscosidad desp epo,8/01/2016,IPAL,Analizadores,85,cable,SC-MD-MF,UST,Apagado Inesperado,,0,,nan,16/12/2015,17:43:44,,0:00:00,X,0,MECE ORAS,4,2015-12-16 17:43:44,,0.0
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,,10032361.0,1,217070,m2,mantto reparcion pcv2308 ew 8x6 900,15/12/2015,VLCV,Válvula de Control,391,sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/12/2015,13:37:20,,0:00:00,X,0,MECE ORAS,3,2015-12-15 13:37:20,,0.0
20008574,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_10X900-LDS LIN 920-LIN REC,,10032000.0,1,216575,m2,perdida comunicacion mov-250003,10/09/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,14/12/2015,6:35:14,14/12/2015,12:00:00,X,"5,41",MECE ORAS,4,2015-12-14 06:35:14,2015-12-14 12:00:00,5.41
20002587,EPO,OC-EST-EPO-PREC-RECIBSAN,RECIBO SANTIAGO,VALVULA MOV_24x150-ENT 920-TP303,,10032136.0,1,216787,m2,valvula de trampa santiago presenta pase,20/10/2015,SC-VA-02,Válvulas - Actuador,S204,Pistón,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,14/12/2015,10:11:30,,0:00:00,X,0,MECE ORAS,3,2015-12-14 10:11:30,,0.0
20005579,CVA,OC-TER-CVA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,MEDIDOR FLUJO MS37010,,10031824.0,1,216443,m2,reparación medidor brazo 1 37000,18/08/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,13/12/2015,8:00:00,13/12/2015,12:00:00,X,4,MECE ORAS,3,2015-12-13 08:00:00,2015-12-13 12:00:00,4.0
20001754,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,SENSOR FLUJO FQE-3670 BRAZO 3670,,20104797.0,1,217064,m2,brazo 7 ms 3600 no registra flujo,13/12/2015,IPFS,Detector de Flujo (flujostato),483,Turbina,SC-IP-MF,NOO,No hay señal,,0,,nan,13/12/2015,15:20:30,,0:00:00,X,0,MECE ORAS,3,2015-12-13 15:20:30,,0.0
20001758,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA SEG ALIV BRAZO MEDICION 3600,,,1,217063,m2,valvula cuatro vias probador ms 3600,13/12/2015,IPFS,Detector de Flujo (flujostato),483,Turbina,SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,13/12/2015,15:13:24,16/12/2015,0:00:00,X,"56,78",MECE,3,2015-12-13 15:13:24,2015-12-16 00:00:00,
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,10032348.0,1,217053,m2,falla medidor fqe-38010  patin 38000,11/12/2015,FQIT,Transmisor indicador de caudal de flujo,181,Engranaje,SC-MD-MF,PLU7,Atascamiento,,0,,nan,11/12/2015,11:04:18,21/12/2015,17:00:00,X,"245,93",MECE ORAS,3,2015-12-11 11:04:18,2015-12-21 17:00:00,
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10032348.0,1,217054,m2,falla medidor fqe-38020  patin 38000,11/12/2015,FQIT,Transmisor indicador de caudal de flujo,181,Engranaje,SC-MD-MF,PLU7,Atascamiento,,0,,nan,11/12/2015,18:10:21,,0:00:00,X,0,MECE ORAS,3,2015-12-11 18:10:21,,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10032348.0,1,217055,m2,falla medidor fqe-38030  patin 38000,11/12/2015,FQIT,Transmisor indicador de caudal de flujo,181,Engranaje,SC-MD-MF,PLU7,Atascamiento,,0,,nan,11/12/2015,18:12:36,,0:00:00,X,0,MECE ORAS,3,2015-12-11 18:12:36,,0.0
20010621,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,MEDIDOR FLUJO MS38050,,10032348.0,1,217056,m2,falla medidor fqe-38050  patin 38000,11/12/2015,FQIT,Transmisor indicador de caudal de flujo,181,Engranaje,SC-MD-MF,PLU7,Atascamiento,,0,,nan,11/12/2015,18:14:24,,0:00:00,X,0,MECE ORAS,3,2015-12-11 18:14:24,,0.0
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10031753.0,1,216370,m2,falla soportes trampa recibo tg 25000,2/08/2015,ME-CR-02,Grúas - Sistema de brazo,F202,Rodamiento de brazo,ME-CR-MF,FRO,Falla de Rotación,,0,,nan,10/12/2015,8:53:35,,0:00:00,X,0,MECE ORAS,4,2015-12-10 08:53:35,,0.0
20001368,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA SALIDA COVEÑAS,,10032347.0,1,217051,m2,segregación producto bonete v/v pcv-8100,11/12/2015,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/12/2015,7:00:05,10/12/2015,22:00:00,X,15,MECE ORAS,3,2015-12-10 07:00:05,2015-12-10 22:00:00,
20005911,CCA,OC-EST-CCA-SCIN-CIGABIN,GABINETES CONTRA INCENDIO,GABINETE 01 DE ALIVIO RECIBO,,,1,217040,m2,gabinete sistema f&g apagado,9/12/2015,FFCB,Tablero modulo deteccion contra incendio,215,Fuente,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,9/12/2015,7:53:34,9/12/2015,8:20:00,X,"0,44",MECE,4,2015-12-09 07:53:34,2015-12-09 08:20:00,0.44
20009818,CCA,OC-EST-CCA-COMB-TC52010,TK CRUDO COMBUSTIBLE TC-52010,TRANMISOR NIVEL LIT-520101,,10032344.0,1,217046,m2,revision radar tc 42020,9/12/2015,IPPI,Indicador de Presión,237,Indicador,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,9/12/2015,16:14:40,,0:00:00,X,0,MECE ORAS,3,2015-12-09 16:14:40,,0.0
20013290,LBE,OC-EST-LBE-ALIV-PSV25014,VALVULA DE ALIVIO PSV-250014 RECIBO LBE,"VALVULA ALIVIO 10""  #014 ENTRADA PPAL",,20105335.0,1,217041,m2,fuga de nitrogeno valv danflo recibo,9/12/2015,OFBN,Banco de nitrogeno,352,racor,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,9/12/2015,9:14:41,,0:00:00,X,0,MECE ORAS,4,2015-12-09 09:14:41,,0.0
20002696,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,TABLERO CTRL BOMBA BA305A,,10031863.0,1,216487,m2,cambio control arranque ba 305a epo sci,27/08/2015,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,4/12/2015,14:41:28,4/12/2015,18:00:00,X,"3,31",MECE ORAS,4,2015-12-04 14:41:28,2015-12-04 18:00:00,3.31
20010746,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),CALENTADOR TANQUE DE LODOS,,10032335.0,1,217021,m2,fuga producto valvula neumatica salida,2/12/2015,VLCV,Válvula de Control,43,Bastago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/12/2015,9:37:01,4/12/2015,11:00:00,X,"1,38",MECE ORAS,3,2015-12-04 09:37:01,2015-12-04 11:00:00,1.38
20010216,VSA,OC-EST-VSA-PREC-FL23050,BRAZO DE FILTRACIÓN RECIBO FL23050,VALVULA MOV_24X600- ENT 220-FL23050,,10032329.0,1,217028,m2,cambio bateria mov-230514 prefil fase ii,3/12/2015,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,3/12/2015,10:46:32,3/12/2015,15:00:00,X,"4,22",MECE ORAS,3,2015-12-03 10:46:32,2015-12-03 15:00:00,4.22
20003254,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO CS52200,,70004477.0,1,217026,m2,taponamiento tanque lodos centrifu-52200,2/12/2015,PUCE,Bomba Centrifuga,521,Venteos y drenajes,RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,2/12/2015,16:46:27,,0:00:00,X,0,MECE ORAS,3,2015-12-02 16:46:27,,0.0
20004606,MRF,OC-EST-MRF-LCTV-AREAADM,AREA ADMINISTRATIVA,AIRE ACONDICIONADO 1 OPERACIONES,,,1,217023,m2,falla aire acondicionado operaciones,2/12/2015,OCAC,Equipamiento de aire acondicionado,413,Sistema de potencia,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,2/12/2015,9:42:14,2/12/2015,9:43:10,X,"0,02",MECE,1,2015-12-02 09:42:14,2015-12-02 09:43:10,0.02
20003598,MRF,OC-EST-MRF-PBOM-BP42010,BOMBA PRINCIPAL BP42010,PLC CONTROL BPC42010,,10032317.0,1,217006,m2,mpd 42010 fallo vibracion venti nevada.,28/11/2015,PUCE,Bomba Centrifuga,117,Cojinete axial,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,29/11/2015,8:03:00,29/11/2015,14:00:00,X,"5,95",MECE ORAS,3,2015-11-29 08:03:00,2015-11-29 14:00:00,5.95
20010981,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,VALVULA CTRL SALI BRAZO 40,,10032312.0,1,217004,m2,lcv 300401 quedo cerrada,28/11/2015,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,28/11/2015,5:15:32,,0:00:00,X,0,MECE ORAS,3,2015-11-28 05:15:32,,0.0
20003250,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO FASE II BC5211,,10032321.0,1,217007,m2,falla operacion motor electrico bc 5211,28/11/2015,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,28/11/2015,14:20:42,,0:00:00,X,0,MECE ORAS,3,2015-11-28 14:20:42,,0.0
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10032319.0,1,217008,m2,centrufuga alfa laval,28/11/2015,FGBS,Detector De Humo/Combustión,299,modulos de comunicación,ME-VE-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,28/11/2015,14:21:20,28/11/2015,16:00:00,X,"1,64",MECE ORAS,3,2015-11-28 14:21:20,2015-11-28 16:00:00,1.64
20000164,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,AGITADOR MECANICO AGITADOR C TK12030,,10032313.0,1,217003,m2,"ruido anormal, daño en acople",27/11/2015,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,NOI,Ruido fuera de lo Normal,,0,,nan,27/11/2015,17:45:21,,0:00:00,X,0,MECE ORAS,3,2015-11-27 17:45:21,,0.0
20001962,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA311,,10032179.0,1,216825,m2,fuga agua sellos mecanicos bomba,31/10/2015,PUCE,Bomba Centrifuga,387,Sello L.A,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,25/11/2015,8:00:00,25/11/2015,14:00:00,X,6,MECE ORAS,1,2015-11-25 08:00:00,2015-11-25 14:00:00,6.0
20008876,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,VALVULA SHUTDOWN LINEA RECIBO ALEPO,,10032128.0,1,216783,m2,falla de comunicacion valvula esdv-38000,19/10/2015,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/11/2015,9:20:38,24/11/2015,10:00:00,X,"0,66",MECE ORAS,3,2015-11-24 09:20:38,2015-11-24 10:00:00,0.66
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10032296.0,1,216982,m2,caja reductora bt 20010,23/11/2015,PTGE,Caja Engranajes (Incrementador/Reductor),267,Lubricante,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/11/2015,14:50:52,24/11/2015,17:00:00,X,"2,15",MECE ORAS,3,2015-11-24 14:50:52,2015-11-24 17:00:00,2.15
20010475,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,TANQUE AGUA 52300,,10032293.0,1,216988,m2,rebose tanque de agua-crudo combustible,15/11/2015,VECE,Separador centrifugo,437,Tanque de lodos,SC-HDL-M,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,23/11/2015,7:00:00,23/11/2015,14:00:00,X,7,MECE ORAS,3,2015-11-23 07:00:00,2015-11-23 14:00:00,7.0
20010785,CUS,OC-EST-DES-AAIR-BO,AIRE INSTRUMENTOS BOMBEO,COMPRESOR TORNILLO CO54400,,10032289.0,1,216981,m2,co 54400 falla para encender,23/11/2015,BLBL,Compresor Sopladores/Ventiladores,181,Engranaje,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,23/11/2015,11:39:53,24/11/2015,10:00:00,X,"22,34",MECE ORAS,3,2015-11-23 11:39:53,2015-11-24 10:00:00,
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10032295.0,1,216983,m2,manguera bahia # 6,23/11/2015,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/11/2015,13:03:22,28/11/2015,0:00:00,X,"106,94",MECE ORAS,3,2015-11-23 13:03:22,2015-11-28 00:00:00,
20003263,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,ASPAS CENTRIFIGA CE-5212 CSS-5210,,10032292.0,1,216985,m2,ce5211 falla descarga centrifuga,23/11/2015,PUCE,Bomba Centrifuga,235,Impeler,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,23/11/2015,9:00:29,23/11/2015,16:39:00,X,"7,64",MECE ORAS,3,2015-11-23 09:00:29,2015-11-23 16:39:00,7.64
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032291.0,1,216984,m2,ce53300 daño v/v reguladora agua,23/11/2015,MIRP,REGULADOR DE PRESION,175,empaquetadura,RO-CEN-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/11/2015,7:32:11,23/11/2015,18:00:00,X,"10,46",MECE ORAS,3,2015-11-23 07:32:11,2015-11-23 18:00:00,10.46
20010831,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,VALVULA SEG ALIV PRES BAHIA 3,,10032285.0,1,216969,m2,fuga de producto spool bahia #3,22/11/2015,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/11/2015,6:09:47,22/11/2015,11:00:00,X,"4,84",MECE ORAS,3,2015-11-22 06:09:47,2015-11-22 11:00:00,4.84
20003148,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- MED 920-SANTIAGO 1,,10032298.0,1,216955,m2,cierre inesperado mov 394 in probador,20/11/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SPO,Operación inesperada,,0,,nan,20/11/2015,3:34:15,20/11/2015,3:34:15,X,0,MECE ORAS,3,2015-11-20 03:34:15,2015-11-20 03:34:15,0.0
20001438,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA MOV_10X600- LIN 220-LIN REC,,10032271.0,1,216962,m2,falla de comunicacion mov-230006,20/11/2015,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,PLU7,Atascamiento,,0,,nan,20/11/2015,14:30:21,20/11/2015,17:00:00,X,"2,49",MECE ORAS,4,2015-11-20 14:30:21,2015-11-20 17:00:00,2.49
20001432,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10032268.0,1,216946,m2,fuga de producto camara de suministro,19/11/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/11/2015,13:32:00,19/11/2015,14:40:00,X,"1,13",MECE ORAS,5,2015-11-19 13:32:00,2015-11-19 14:40:00,1.13
20010871,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,MOTOR ELECTRICO BAHIA 60,,10032274.0,1,216942,m2,scully bahia # 6,18/11/2015,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,18/11/2015,10:45:02,19/11/2015,15:00:00,X,"28,25",MECE ORAS,3,2015-11-18 10:45:02,2015-11-19 15:00:00,
20010293,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150-LIN 710-MU73,,10032275.0,1,216965,m2,falla mov 731403 y 731101,21/11/2015,ADEL,Actuador Eléctrico,446,Tarjeta electronica,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,17/11/2015,8:30:00,17/11/2015,15:00:00,X,"6,5",MECE ORAS,3,2015-11-17 08:30:00,2015-11-17 15:00:00,6.5
20010475,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,TANQUE AGUA 52300,,10032231.0,1,216913,m2,rebose tanque de agua-crudo combustible,15/11/2015,VECE,Separador centrifugo,437,Tanque de lodos,SC-HDL-M,ELP4,Fuga externa de Agua -Fluido de Proceso,,0,,nan,16/11/2015,8:00:00,16/11/2015,14:00:00,X,6,MECE ORAS,3,2015-11-16 08:00:00,2015-11-16 14:00:00,6.0
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10032232.0,1,216916,m2,falla operativa puente grua fase 1,16/11/2015,CRTC,Puente Grua / Aparejo,305,Motor electrico,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,16/11/2015,9:22:56,16/11/2015,12:00:00,X,"2,62",MECE ORAS,3,2015-11-16 09:22:56,2015-11-16 12:00:00,2.62
20010375,EPO,OC-EST-EPO-AIRE-DISTAIRE,DISTRIBUCION AIRE,TRANSMISOR PRESION COMP-AIR PIT540302,,10032243.0,1,216933,m2,compresores fuga aire x tubing,17/11/2015,COSC,Compresor Tornillo Rotativo,259,Lineas de aire,RO-CO-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,16/11/2015,10:14:53,16/11/2015,14:00:00,X,"3,75",MECE ORAS,3,2015-11-16 10:14:53,2015-11-16 14:00:00,3.75
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032248.0,1,216940,m2,ce52300 falla solenoide agua de sello,18/11/2015,VLSO,Valvula Solenoide,518,Valvula Solenoide,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,16/11/2015,13:50:17,16/11/2015,16:00:00,X,"2,16",MECE ORAS,3,2015-11-16 13:50:17,2015-11-16 16:00:00,2.16
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032273.0,1,216964,m2,alfa laval 53300 a&c falta tapa condulet,20/11/2015,ME-PI-02,Tubería - Control y monitoreo,I204,"Tuberías (conduit, aire de control)",ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,15/11/2015,10:00:00,15/11/2015,10:00:01,X,0,MECE ORAS,3,2015-11-15 10:00:00,2015-11-15 10:00:01,0.0
20008871,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,VISCOSIMETRO LOOP CALIDAD 38,,10032220.0,1,216898,m2,falla viscosimetro altos vi380002,10/11/2015,IVIS,VISCOSIMETRO,191,Estructura,SC-IP-MF,ERO3,Señal errática,,0,,nan,11/11/2015,11:09:44,11/11/2015,16:09:44,X,5,MECE ORAS,3,2015-11-11 11:09:44,2015-11-11 16:09:44,5.0
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10032132.0,1,216785,m2,tp304 falla saab,19/10/2015,IPDI,Indicador de presion diferencial,237,Indicador,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,9/11/2015,8:23:20,11/11/2015,18:00:00,X,"57,61",MECE ORAS,3,2015-11-09 08:23:20,2015-11-11 18:00:00,
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,,1,216880,m2,valvula cuatro vias porbador ms 3600,9/11/2015,ADME,Actuador Mecánico,391,Sellos,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,9/11/2015,4:08:22,9/11/2015,5:08:22,X,1,MECE,3,2015-11-09 04:08:22,2015-11-09 05:08:22,1.0
20003471,MRF,OC-EST-MRF-AGUA-TA404,TANQUE TA-404,TANQUE AGUA REPOSICION ENFRIAMIENTO BPC,,10032186.0,1,216854,m2,falla indicador de nivel ta 404,3/11/2015,IPLI,Indicador de Nivel,77,boya,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,8/11/2015,7:20:27,8/11/2015,13:00:00,X,"5,66",MECE ORAS,1,2015-11-08 07:20:27,2015-11-08 13:00:00,5.66
20010981,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,VALVULA CTRL SALI BRAZO 40,,10032199.0,1,216878,m2,lcv-300401 no abre,8/11/2015,VLSO,Valvula Solenoide,518,Valvula Solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,8/11/2015,4:56:18,24/11/2015,0:00:00,X,"379,06",MECE ORAS,3,2015-11-08 04:56:18,2015-11-24 00:00:00,
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10032205.0,1,216886,m2,ba304 daño en tubing roto de bomba,9/11/2015,PUCE,Bomba Centrifuga,267,Lubricante,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,8/11/2015,10:01:12,8/11/2015,14:00:00,X,"3,98",MECE ORAS,4,2015-11-08 10:01:12,2015-11-08 14:00:00,3.98
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032210.0,1,216888,m2,ce52300 indicacion erronea,9/11/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/11/2015,7:50:31,8/11/2015,12:00:00,X,"4,16",MECE ORAS,3,2015-11-08 07:50:31,2015-11-08 12:00:00,4.16
20003477,MRF,OC-EST-MRF-AGUA-TA416,TANQUE TA-416,TANQUE TA416,,10032197.0,1,216850,m2,hidroflo agua industrial no opera correc,3/11/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,3/11/2015,4:47:33,,0:00:00,X,0,MECE ORAS,1,2015-11-03 04:47:33,,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,10032198.0,1,216855,m2,baja eficiencia calentador agua gd401,3/11/2015,RO-EG-05,Generador Elec - Sistema refrigeración,C503,Motor,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,3/11/2015,8:31:49,,0:00:00,X,0,MECE ORAS,2,2015-11-03 08:31:49,,0.0
20003250,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO FASE II BC5211,,10032181.0,1,216847,m2,falla al arancar motor electrico,2/11/2015,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/11/2015,7:13:23,4/11/2015,16:00:00,X,"56,78",MECE ORAS,3,2015-11-02 07:13:23,2015-11-04 16:00:00,
20003128,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,,10032160.0,1,216833,m2,registra medicion sin brazo alineado,1/11/2015,CBME,Tablero De Medición,476,Transmisores,SC-MD-MF,STP2,Continua Midiendo sin paso de fluido,,0,,nan,1/11/2015,9:48:02,1/11/2015,16:00:00,X,"6,2",MECE ORAS,3,2015-11-01 09:48:02,2015-11-01 16:00:00,6.2
20011118,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,SWITCH POSICION ENTR PR30010,,10032145.0,1,216806,m2,falla probador descargadero,23/10/2015,IPDB,Detector paso de esfera,426,switch,SC-IP-MF,NOO,No hay señal,,0,,nan,31/10/2015,7:54:00,31/10/2015,9:00:00,X,"1,1",MECE ORAS,3,2015-10-31 07:54:00,2015-10-31 09:00:00,1.1
20011142,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,MOTOR ELEC BU-50001,,10032158.0,1,216818,m2,bt sumidero,29/10/2015,EMDC,Motor Electrico de Corriente Continua,190,Estator,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,29/10/2015,18:26:33,29/10/2015,20:30:00,X,"2,06",MECE ORAS,2,2015-10-29 18:26:33,2015-10-29 20:30:00,2.06
20003568,MRF,OC-EST-MRF-ALMC-TQ55000,TANQUE TQ-55000,VALVULA MOV_8X150- ENT 930-TQ55000,,10032157.0,1,216816,m2,falla valvula mov 550003,28/10/2015,ADEL,Actuador Eléctrico,408,Sistema de control,RO-PU-MF,UNK,Información insuficiente,,0,,nan,28/10/2015,9:45:31,,0:00:00,X,4,MECE ORAS,3,2015-10-28 09:45:31,,4.0
20001378,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,DETECTOR RASPADOR LINEA DESPACHO,,10032148.0,1,216813,m2,falla detector raspador trampa despacho,27/10/2015,IPDE,Detector de Paso Raspador,85,cable,SC-IP-MF,FTF1,No responde señal en Prueba de Funcionam,,0,,nan,27/10/2015,7:35:41,10/03/2016,10:00:00,X,"3.242,41",MECE ORAS,2,2015-10-27 07:35:41,2016-03-10 10:00:00,
20013300,LBE,OC-EST-LBE-ALIV-PSV25015,VALVULA DE ALIVIO PSV-250015 RECIBO LBE,PANEL SISTEMA PSV-210015,,10032146.0,1,216809,m2,fuga nitrog.accesorios racor psv 210015,26/10/2015,CBIN,Tablero de control Instrumentacion,480,Tubing y accesorios,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,26/10/2015,9:28:50,,0:00:00,X,0,MECE ORAS,4,2015-10-26 09:28:50,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032139.0,1,216800,m2,falla _ yoyo bahia no. 7 se atascoo,21/10/2015,ME-VE-02,Tanques - Ítems internos,H206,Escalera interna,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/10/2015,7:00:00,23/10/2015,9:00:00,X,2,MECE ORAS,1,2015-10-23 07:00:00,2015-10-23 09:00:00,2.0
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,,1,216802,m2,medidor despacho epo fic-820816,22/10/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,22/10/2015,3:33:04,26/10/2015,15:00:00,X,"107,45",MECE,4,2015-10-22 03:33:04,2015-10-26 15:00:00,
20004776,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-A TK12010,,10032154.0,1,216790,m2,motor agt-12010a bajo aislamiento,20/10/2015,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,20/10/2015,14:03:01,,0:00:00,X,0,MECE ORAS,3,2015-10-20 14:03:01,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10032046.0,1,216796,m2,taponamiento de centrifuga 52300b,21/10/2015,PUCE,Bomba Centrifuga,5,Acople mecanico,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,20/10/2015,17:50:54,,0:00:00,X,0,MECE ORAS,3,2015-10-20 17:50:54,,0.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10032078.0,1,216719,m2,alta vibracion bahia 02,8/10/2015,PURO,Bomba Rotativa A Paletas,311,Paleta,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,17/10/2015,7:20:35,17/10/2015,10:00:00,X,"2,66",MECE ORAS,3,2015-10-17 07:20:35,2015-10-17 10:00:00,2.66
20002011,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,MOTOR ELECTRICO TRATAMIENTO AGUA B,,10032123.0,1,216775,m2,falla de motores electricos  en petar,17/10/2015,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,17/10/2015,9:22:48,20/10/2015,0:00:00,X,"62,62",MECE ORAS,1,2015-10-17 09:22:48,2015-10-20 00:00:00,
20002891,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,,10032104.0,1,216750,m2,bu59300 falla transmisor li531001,13/10/2015,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,13/10/2015,11:45:36,13/10/2015,11:45:36,X,0,MECE ORAS,2,2015-10-13 11:45:36,2015-10-13 11:45:36,0.0
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,,10032111.0,1,216739,m2,pase hv aguas lluvias diques tp 303-304,12/10/2015,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,12/10/2015,21:20:49,12/10/2015,21:20:49,X,0,MECE ORAS,3,2015-10-12 21:20:49,2015-10-12 21:20:49,0.0
20006215,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,DETECTOR RASPADOR TRAMPA RECIBO,,10032095.0,1,216744,m2,no llego señal al dcs de detectores rasp,12/10/2015,IPDE,Detector de Paso Raspador,148,Detector de paso de raspador,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,12/10/2015,14:22:00,,0:00:00,X,0,MECE ORAS,2,2015-10-12 14:22:00,,0.0
20005461,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10032089.0,1,216737,m2,fuga de nitrógeno en  danflo 810014c,12/10/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/10/2015,8:00:00,12/10/2015,17:00:00,X,33,MECE ORAS,5,2015-10-11 08:00:00,2015-10-12 17:00:00,
20010549,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,FILTRO TFL24050,,10031789.0,1,216414,m2,cambio sello tapa tfl 24050,12/08/2015,ME-FM-01,Filtros y Mallas (de proceso),K101,Tapa,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,9/10/2015,10:20:00,9/10/2015,10:50:00,X,"0,5",MECE ORAS,2,2015-10-09 10:20:00,2015-10-09 10:50:00,0.5
20002898,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",AIRE ACONDICIONADO 920-AC-20300,,10032073.0,1,216718,m2,falla energia - parada bombeo,7/10/2015,RO-EG-03,Generador Elec - Control y monitoreo,C308,"Tuberías (conduit, aire de control)",ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,8/10/2015,16:00:00,8/10/2015,16:30:00,X,"0,5",MECE ORAS,3,2015-10-08 16:00:00,2015-10-08 16:30:00,0.5
20010789,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,SWITCH FLUJO SUCC BAHIA 10,,10032068.0,1,216708,m2,falla transmisor de flujo bahia 01,6/10/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,6/10/2015,15:34:19,,0:00:00,X,0,MECE ORAS,3,2015-10-06 15:34:19,,0.0
20010864,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,SWITCH FLUJO SUCC BAHIA 60,,10032069.0,1,216709,m2,falla switch de flujo bahia 06,6/10/2015,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,6/10/2015,18:08:40,,0:00:00,X,0,MECE ORAS,3,2015-10-06 18:08:40,,0.0
20005063,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10032159.0,1,216826,m2,falla mov-0138 bicentenario,31/10/2015,ADEL,Actuador Eléctrico,6,Acople valvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/10/2015,8:00:00,31/10/2015,17:00:00,X,609,MECE ORAS,3,2015-10-06 08:00:00,2015-10-31 17:00:00,
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,,10031539.0,1,216092,m2,fuga patin de espuma ocsa,9/06/2015,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-FG-MF,UNK,Información insuficiente,,0,,nan,4/10/2015,8:00:00,27/01/2017,0:00:00,X,"11.536,00",MECE MIMP ORAS,4,2015-10-04 08:00:00,2017-01-27 00:00:00,
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10032058.0,1,216698,m2,corregir falla medición de nivel tk,4/10/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,4/10/2015,16:59:22,4/10/2015,18:00:00,X,"1,01",MECE ORAS,3,2015-10-04 16:59:22,2015-10-04 18:00:00,1.01
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,10032065.0,1,216690,m2,falla switch de flujo bahia 07,3/10/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,UST,Apagado Inesperado,,0,,nan,3/10/2015,6:08:00,3/10/2015,12:00:00,X,"5,87",MECE ORAS,3,2015-10-03 06:08:00,2015-10-03 12:00:00,5.87
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,1,216691,m2,falla sensor temp 1 compresor 403,3/10/2015,IPTT,Transmisor de Temperatura,377,RTD,SC-IP-MF,ERO3,Señal errática,,0,,nan,3/10/2015,7:04:57,3/10/2015,7:04:57,X,0,MECE,3,2015-10-03 07:04:57,2015-10-03 07:04:57,0.0
