equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001498,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,TRANSMISOR TEMPERATURA BRAZO MED 37020,,10032041.0,1,216681,m2,falla transmisor temperatura brazo n° 2,1/10/2015,IPTT,Transmisor de Temperatura,446,Tarjeta electronica,SC-IP-MF,DOP1,Señal retardada,,0,,nan,1/10/2015,14:16:57,1/10/2015,16:30:00,X,"2,22",MECE ORAS,3,2015-10-01 14:16:57,2015-10-01 16:30:00,2.22
20002147,EPO,OC-EST-EPO-ALMC-TR301,TANQUE TR-301,TANQUE RELEVO TR301,,70004369.0,1,216673,m2,falla mov salida tr301 a bombas trasiego,30/09/2015,VLBA,Válvula Esférica,181,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/09/2015,5:35:32,30/09/2015,5:35:32,X,0,MECE ORAS,3,2015-09-30 05:35:32,2015-09-30 05:35:32,0.0
20010697,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 4,,10032036.0,1,216676,m2,el aa n° 4 del vfd fuera de linea,30/09/2015,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,30/09/2015,14:25:36,7/10/2015,16:00:00,X,"169,57",MECE ORAS,1,2015-09-30 14:25:36,2015-10-07 16:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10032028.0,1,216654,m2,falla resortes escalera bahia 9,27/09/2015,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/09/2015,6:08:18,27/09/2015,11:00:00,X,"4,86",MECE ORAS,1,2015-09-27 06:08:18,2015-09-27 11:00:00,4.86
20004408,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE II,,10032013.0,1,216653,m2,daño carros de arrastre puente grua f ii,26/09/2015,CRTC,Puente Grua / Aparejo,88,Cableado feston,EL-CT-MF,UNK,Información insuficiente,,0,,nan,26/09/2015,11:58:31,27/09/2015,16:00:00,X,"28,02",MECE ORAS,3,2015-09-26 11:58:31,2015-09-27 16:00:00,
20006109,LBE,OC-EST-LBE-PREG-FL21020,BRAZO FILTRACION FL21020,TRANSMISOR PRES DIF BRAZ FILTR TFL-21020,,10032011.0,1,216651,m2,alarma altapresion diferencial  tfl 20,25/09/2015,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,HIO2,Salida por Alta Presión de Descarga,,0,,nan,25/09/2015,6:56:04,,0:00:00,X,0,MECE ORAS,2,2015-09-25 06:56:04,,0.0
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,,10032012.0,1,216650,m2,lcv 300801 se cierra inesperadamente,24/09/2015,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,24/09/2015,14:00:07,24/09/2015,19:00:00,X,5,MECE ORAS,3,2015-09-24 14:00:07,2015-09-24 19:00:00,5.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10031992.0,1,216639,m2,falla tomamuestra patin 36000,22/09/2015,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-IP-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/09/2015,8:00:00,22/09/2015,18:00:00,X,10,MECE ORAS,3,2015-09-22 08:00:00,2015-09-22 18:00:00,10.0
20011034,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,MEDIDOR FLUJO BRAZO 60,,10031990.0,1,216626,m2,no registra volumen  en el hmi,20/09/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,21/09/2015,7:39:24,21/09/2015,12:00:00,X,"4,34",MECE ORAS,3,2015-09-21 07:39:24,2015-09-21 12:00:00,4.34
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10031997.0,1,216634,m2,fuga de producto en toma muestra ms 3600,21/09/2015,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,21/09/2015,9:00:00,21/09/2015,16:00:00,X,7,MECE ORAS,3,2015-09-21 09:00:00,2015-09-21 16:00:00,7.0
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,10032032.0,1,216622,m2,cambio pararrayos transf tr 20100 cca,20/09/2015,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,OHE,Sobrecalentamiento,,0,,nan,20/09/2015,10:05:17,20/09/2015,12:00:00,X,"1,91",MECE ORAS,3,2015-09-20 10:05:17,2015-09-20 12:00:00,1.91
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10031969.0,1,216612,m2,"centrifuga ""a"" high current separator",29/07/2015,RO-PU-02,Bombas - Unidad de bomba,E202,Carcasa,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,18/09/2015,7:24:13,18/09/2015,16:00:00,X,"8,6",MECE ORAS,3,2015-09-18 07:24:13,2015-09-18 16:00:00,8.6
20005509,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,PANEL NITROGENO P-PSV-240108B,,10031952.0,1,216591,m2,falla pt-240108b2 en danflo de recibo,12/09/2015,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,18/09/2015,9:00:00,18/09/2015,17:00:00,X,8,MECE ORAS,5,2015-09-18 09:00:00,2015-09-18 17:00:00,8.0
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,80000583.0,1,216604,m2,correccion fuga en tr-20100-cca,15/09/2015,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,ELU,Fuga externa de aceite,,0,,nan,15/09/2015,8:55:03,,0:00:00,X,0,MECE ORAS,3,2015-09-15 08:55:03,,0.0
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10031962.0,1,216602,m2,medidor despacho fqi820816 en falla,15/09/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,15/09/2015,6:20:49,15/09/2015,6:20:49,X,0,MECE ORAS,4,2015-09-15 06:20:49,2015-09-15 06:20:49,0.0
20002575,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP305,,10032002.0,1,216600,m2,falla recirculacion mov tp 305,14/09/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU7,Atascamiento,,0,,nan,14/09/2015,16:42:00,,0:00:00,X,0,MECE ORAS,3,2015-09-14 16:42:00,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10032001.0,1,216601,m2,falla apertura mov salida tp 305,14/09/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU7,Atascamiento,,0,,nan,14/09/2015,16:42:09,,0:00:00,X,0,MECE ORAS,4,2015-09-14 16:42:09,,0.0
20010737,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 1 ALFA LAVAL CCS-52300,,10031775.0,1,216400,m2,"alfa laval ""a""  falla x taponamiento lod",9/08/2015,ME-FM-01,Filtros y Mallas (de proceso),K104,Sello,ME-FM-MF,HIO2,Salida por Alta Presión de Descarga,,0,,nan,7/09/2015,7:09:32,7/09/2015,16:09:32,X,9,MECE ORAS,3,2015-09-07 07:09:32,2015-09-07 16:09:32,9.0
20005988,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,TRAMPA RECIBO CCA,,10031958.0,1,216553,m2,goteo crudo por tapa tg 22000 trampa,7/09/2015,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,7/09/2015,5:00:00,7/09/2015,7:00:00,X,2,MECE ORAS,2,2015-09-07 05:00:00,2015-09-07 07:00:00,2.0
20003272,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,FILTRO DIESEL BRAZO FC304,,10031913.0,1,216548,m2,fuga por tapa de filtro centrifuga 11-12,5/09/2015,RO-PU-04,Bombas - Sistema de lubricación,E404,Filtro,RO-CEN-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/09/2015,11:00:00,6/09/2015,14:00:00,X,3,MECE ORAS,3,2015-09-06 11:00:00,2015-09-06 14:00:00,3.0
20011125,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_4x150- 4VIAS 950-PR30010,,10031914.0,1,216550,m2,falla valvula 4 vias descargadero,6/09/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/09/2015,5:51:13,6/09/2015,10:00:00,X,"4,15",MECE ORAS,3,2015-09-06 05:51:13,2015-09-06 10:00:00,4.15
20011000,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,SWITCH POSICION ENTR BRAZO 50,,10031905.0,1,216538,m2,falla de comunicacion hv zs300501,3/09/2015,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,3/09/2015,14:33:52,6/09/2015,21:00:00,X,"78,44",MECE ORAS,3,2015-09-03 14:33:52,2015-09-06 21:00:00,
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10031897.0,1,216532,m2,alta vibracion bahia 03,2/09/2015,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,VIB,Vibración anormal,,0,,nan,2/09/2015,7:24:26,,0:00:00,X,0,MECE ORAS,3,2015-09-02 07:24:26,,0.0
20005809,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,MOTOR DE COMPRESOR DE TALLER WEO,,10031891.0,1,216535,m2,falla motor generador loteplaya,2/09/2015,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,2/09/2015,10:24:24,,0:00:00,X,0,MECE ORAS,1,2015-09-02 10:24:24,,0.0
20003272,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,FILTRO DIESEL BRAZO FC304,,10031889.0,1,216533,m2,fuga por oring filtros centrifuga 5212,2/09/2015,ME-FM-01,Filtros y Mallas (de proceso),K104,Sello,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/09/2015,8:00:00,2/09/2015,12:00:00,X,4,MECE ORAS,3,2015-09-02 08:00:00,2015-09-02 12:00:00,4.0
20010016,MRF,OC-EST-MRF-UCOM-CRC402,ENTRADA Y FILTRACION CRUDO COMBUSTIBLE,VALVULA CTROL PRES ENTRADA TCC402,,,1,216490,m2,fuga de crudo valvula pcv-52003 recibo,28/08/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/09/2015,7:30:54,1/09/2015,9:00:00,X,"1,49",MECE,3,2015-09-01 07:30:54,2015-09-01 09:00:00,1.49
20010350,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_24x150- LIN 710-MUODC,,10031866.0,1,216492,m2,mov-507013 interconexion odc,29/08/2015,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/08/2015,8:00:00,31/08/2015,17:00:00,X,9,MECE ORAS,3,2015-08-31 08:00:00,2015-08-31 17:00:00,9.0
20010834,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,SWITCH FLUJO SUCC BAHIA 40,,10031785.0,1,216394,m2,falla switch de flujo bahia 04,6/08/2015,RO-EM-02,Motor Elec - Control y monitoreo,D204,Monitoreo,SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,30/08/2015,14:34:05,31/08/2015,11:00:00,X,"20,43",MECE ORAS,3,2015-08-30 14:34:05,2015-08-31 11:00:00,
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,80000583.0,1,216502,m2,corregir fuga aceite en trafo 20100 cca,30/08/2015,EL-PT-01,Transformador - Unidad transformador,M101,Aceite,EL-PT-MF,ELU,Fuga externa de aceite,,0,,nan,30/08/2015,9:00:33,,0:00:00,X,0,MECE ORAS,3,2015-08-30 09:00:33,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10031877.0,1,216501,m2,linea descarga bt 20040 presenta fuga,30/08/2015,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,30/08/2015,0:23:33,30/08/2015,17:00:00,X,"16,61",MECE ORAS,1,2015-08-30 00:23:33,2015-08-30 17:00:00,
20003253,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,BOMBA CENTRIFUGA BC5212,,10031879.0,1,216506,m2,falla operacion bomba electrica 12,30/08/2015,RO-EM-01,Motor Elec - Motor eléctrico,D103,Excitación,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,30/08/2015,22:33:14,,0:00:00,X,0,MECE ORAS,3,2015-08-30 22:33:14,,0.0
20006169,LBE,OC-EST-LBE-DREN-AT590006,ANALIZADOR AGUAS ACEITOSAS AT-590006,BOMBA MUESTR ANALIZ AGU ACEIT AT-590006,,10031878.0,1,216500,m2,falla bombas  caseta analizadora,30/08/2015,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,30/08/2015,7:14:02,30/08/2015,8:00:00,X,"0,77",MECE ORAS,2,2015-08-30 07:14:02,2015-08-30 08:00:00,0.77
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,,10031869.0,1,216495,m2,lcv 300801cierre inesperado,29/08/2015,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,29/08/2015,11:59:04,29/08/2015,17:00:00,X,"5,02",MECE ORAS,3,2015-08-29 11:59:04,2015-08-29 17:00:00,5.02
20006115,LBE,OC-EST-LBE-PREG-FL21030,BRAZO FILTRACION FL21030,VALVULA MOV_20x900- SAL 940-FL21030,,10031865.0,1,216491,m2,mov 210304 no se abrio remotamente,26/08/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SPO,Operación inesperada,,0,,nan,26/08/2015,18:53:42,,0:00:00,X,0,MECE ORAS,3,2015-08-26 18:53:42,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10031859.0,1,216482,m2,compresor ca-403 alarma baja presion,25/08/2015,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,RO-CO-MF,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,25/08/2015,12:16:31,25/08/2015,16:30:00,X,"4,22",MECE ORAS,3,2015-08-25 12:16:31,2015-08-25 16:30:00,4.22
20010160,VSA,OC-EST-VSA-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV DESCARGA BPC42020,,10031886.0,1,216516,m2,psv 420209a presenta pase,31/08/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/08/2015,7:00:34,25/08/2015,13:00:00,X,"5,99",MECE ORAS,3,2015-08-25 07:00:34,2015-08-25 13:00:00,5.99
20010202,VSA,OC-EST-VSA-PBOM-BP42040,BOMBA PRINCIPAL BP42040,VALVULA SEG ALIV DESCARGA BPC42040,,10031887.0,1,216517,m2,psv 420409a presenta pase,31/08/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/08/2015,13:00:00,25/08/2015,19:00:00,X,6,MECE ORAS,3,2015-08-25 13:00:00,2015-08-25 19:00:00,6.0
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,10031841.0,1,216464,m2,cambio pararrayos transf tr 20100 cca,22/08/2015,EL-PT-03,Transformador - Misceláneos,M306,Caja de conexiones,EL-PT-MF,OHE,Sobrecalentamiento,,0,,nan,22/08/2015,16:04:32,22/08/2015,18:00:00,X,"1,92",MECE ORAS,3,2015-08-22 16:04:32,2015-08-22 18:00:00,1.92
20002891,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,,10031838.0,1,216454,m2,falla trasmisor sumidero 59300 booster,21/08/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,21/08/2015,6:14:51,21/08/2015,6:14:51,X,0,MECE ORAS,2,2015-08-21 06:14:51,2015-08-21 06:14:51,0.0
20004167,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR API,,10031918.0,1,216453,m2,motor bomba oxigenacion api ruido anorma,21/08/2015,RO-EM-01,Motor Elec - Motor eléctrico,D105,Rodamiento axial,RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,21/08/2015,5:00:51,,0:00:00,X,0,MECE ORAS,2,2015-08-21 05:00:51,,0.0
20004543,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10031831.0,1,216455,m2,mov-520301a falla para operar,21/08/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/08/2015,10:27:23,21/08/2015,16:24:24,X,"5,95",MECE ORAS,3,2015-08-21 10:27:23,2015-08-21 16:24:24,5.95
20006255,LBE,OC-EST-LBE-LCTV-ADMIN,AREA ADMINISTRATIVA,EDIFICIO OFICINA PPAL - OCENSA,,10031855.0,1,216450,m2,falla ups sistema de camaras de seg.,20/08/2015,EL-UP-05,UPS - Control y monitoreo,L503,Fuente interna de poder,EL-UP-MF,ERO,Salida oscilante o inestable,,0,,nan,20/08/2015,15:01:47,,0:00:00,X,0,MECE ORAS,1,2015-08-20 15:01:47,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031816.0,1,216435,m2,centrifuga 52300b tapada no funciona,18/08/2015,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,18/08/2015,7:05:28,,0:00:00,X,0,MECE ORAS,3,2015-08-18 07:05:28,,0.0
20003340,EPO,OC-EST-EPO-COMB-TC301,TANQUE TC-301,VALVULA MOV_2x150-SAL 920-COMB DIESEL,,10031815.0,1,216433,m2,tc-301 daño disco ruptura,17/08/2015,ME-VE-03,Tanques - Control y monitoreo,H309,Sellos,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/08/2015,7:00:00,,0:00:00,X,0,MECE ORAS,3,2015-08-17 07:00:00,,0.0
20003341,EPO,OC-EST-EPO-COMB-TC301A,TANQUE TC-301A,INDICADOR PRESION DIF PDI-353 BRAZOF303,,10031818.0,1,216437,m2,lit301a falla medicion nivel,18/08/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/08/2015,8:00:00,18/08/2015,18:00:00,X,34,MECE ORAS,3,2015-08-17 08:00:00,2015-08-18 18:00:00,
20010329,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10031830.0,1,216427,m2,falta de integridad mov 506002,16/08/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,16/08/2015,17:07:10,,0:00:00,X,0,MECE ORAS,3,2015-08-16 17:07:10,,0.0
20005094,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10031813.0,1,216431,m2,falla mov 0138 bicentenerio,17/08/2015,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/08/2015,17:00:00,17/08/2015,17:00:00,X,48,MECE ORAS,3,2015-08-15 17:00:00,2015-08-17 17:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031822.0,1,216441,m2,ce52300 falla  generador nitrogeno,18/08/2015,RO-CO-03,Compresores - Control y monitoreo,B302,Unidad de control,RO-CO-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/08/2015,7:19:06,15/08/2015,16:00:00,X,"8,68",MECE ORAS,3,2015-08-15 07:19:06,2015-08-15 16:00:00,8.68
20010830,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,SWITCH POSICION DESC BAHIA 30,,10031797.0,1,216420,m2,daño cableado sensor zs,13/08/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-IP-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,14/08/2015,7:01:53,14/08/2015,10:00:00,X,"2,97",MECE ORAS,3,2015-08-14 07:01:53,2015-08-14 10:00:00,2.97
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031820.0,1,216439,m2,ce52300 falla switch alto nivel tk lodos,18/08/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,14/08/2015,18:59:06,15/08/2015,4:30:00,X,"9,52",MECE ORAS,3,2015-08-14 18:59:06,2015-08-15 04:30:00,9.52
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031794.0,1,216417,m2,**limpieza de centrífuga 52300 a epo**,13/08/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,PLU7,Atascamiento,,0,,nan,13/08/2015,10:13:41,,0:00:00,X,0,MECE ORAS,3,2015-08-13 10:13:41,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031769.0,1,216392,m2,centrifuga 52300b tapada baja rendimient,6/08/2015,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,RO-EM-MF,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,6/08/2015,6:24:27,,0:00:00,X,0,MECE ORAS,3,2015-08-06 06:24:27,,0.0
20001432,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,,1,216390,m2,cambio valvula danflo psv-230001a,5/08/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,5/08/2015,7:00:00,5/08/2015,7:50:00,X,"0,83",MECE,5,2015-08-05 07:00:00,2015-08-05 07:50:00,0.83
20003465,MRF,OC-EST-MRF-AGUA-TA404,TANQUE TA-404,BOMBA CENTRIFUGA AGUA TA404,,10031823.0,1,216442,m2,falla sistema hidroflow agua industrial,18/08/2015,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,5/08/2015,14:09:53,5/08/2015,16:00:00,X,"1,84",MECE ORAS,1,2015-08-05 14:09:53,2015-08-05 16:00:00,1.84
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,,10031793.0,1,216382,m2,falla del radar del tk -0140,4/08/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,4/08/2015,10:00:00,4/08/2015,12:00:00,X,2,MECE ORAS,3,2015-08-04 10:00:00,2015-08-04 12:00:00,2.0
20011008,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA CTRL SALI BRAZO 50,,10031773.0,1,216381,m2,lrevisar  lcv300501 brazo 5,3/08/2015,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",OM05,1,Desgaste normal,daño en rele,3/08/2015,15:32:46,,0:00:00,X,0,MECE ORAS,3,2015-08-03 15:32:46,,0.0
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,,10031752.0,1,216369,m2,falla soportes trampa despacho tg 82000,2/08/2015,ME-CR-02,Grúas - Sistema de brazo,F202,Rodamiento de brazo,ME-CR-MF,FRO,Falla de Rotación,,0,,nan,2/08/2015,8:42:48,2/08/2015,8:42:48,X,0,MECE ORAS,2,2015-08-02 08:42:48,2015-08-02 08:42:48,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10031755.0,1,216359,m2,"centrifuga ""a"" high current separator",29/07/2015,RO-PU-02,Bombas - Unidad de bomba,E202,Carcasa,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,1/08/2015,15:24:13,2/08/2015,8:00:00,X,"16,6",MECE ORAS,3,2015-08-01 15:24:13,2015-08-02 08:00:00,
20001432,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10031613.0,1,216142,m2,pase en valvula danflow 23001a,22/06/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,31/07/2015,7:00:00,31/07/2015,18:00:00,X,11,MECE ORAS,5,2015-07-31 07:00:00,2015-07-31 18:00:00,
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,10031622.0,1,216222,m2,retiro riel de cortina cortafuego bpcs,6/07/2015,ME-WI-01,Malacate - Malacate,J104,Riel,ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,31/07/2015,14:02:45,31/07/2015,14:02:45,X,0,MECE ORAS,1,2015-07-31 14:02:45,2015-07-31 14:02:45,0.0
20001155,CUS,OC-EST-CUS-LCTV-EDIFPRIN,EDIFICIO PRINCIPAL,AIRE AC OFICINAS PRINCIPALES,,10031750.0,1,216362,m2,falla aire acondicionado ed. principal,29/07/2015,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,29/07/2015,15:14:05,29/07/2015,20:00:00,X,"4,77",MECE ORAS,1,2015-07-29 15:14:05,2015-07-29 20:00:00,4.77
20005464,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,20102749.0,1,216350,m2,falla transmisor en psv810014d,28/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-IP-MF,NOO,No hay señal,,0,,nan,28/07/2015,1:15:15,,0:00:00,X,0,MECE ORAS,5,2015-07-28 01:15:15,,0.0
20005503,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,20102753.0,1,216351,m2,falla transmisor en psv-240108b,28/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-IP-MF,NOO,No hay señal,,0,,nan,28/07/2015,1:25:38,,0:00:00,X,0,MECE ORAS,5,2015-07-28 01:25:38,,0.0
20005504,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,20102754.0,1,216352,m2,falla transmisor en psv-240108c,28/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-IP-MF,ERO3,Señal errática,,0,,nan,28/07/2015,1:29:33,,0:00:00,X,0,MECE ORAS,5,2015-07-28 01:29:33,,0.0
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,,10031530.0,1,215946,m2,fallas fv 380107 ms-38000,19/05/2015,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/07/2015,8:00:00,29/07/2015,17:00:00,X,57,MECE ORAS,3,2015-07-27 08:00:00,2015-07-29 17:00:00,
20001535,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR FLUJO BM37050,,10031734.0,1,216346,m2,cambio rotor medidor brazo n°5 ms-37000,27/07/2015,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-MD-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,27/07/2015,10:07:30,28/07/2015,8:00:00,X,"21,88",MECE ORAS,3,2015-07-27 10:07:30,2015-07-28 08:00:00,
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,,10031736.0,1,216335,m2,instalacion  motor  seccionador 13.2kv,25/07/2015,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-PT-MF,UNK,Información insuficiente,,0,,nan,25/07/2015,6:23:08,25/07/2015,7:00:00,X,"0,61",MECE ORAS,2,2015-07-25 06:23:08,2015-07-25 07:00:00,0.61
20006273,LBE,OC-EST-LBE-PCAT-UPCATOD,UNIDAD DE PROTECCION CATODICA,ESTACION PRUEBA PROTECC CATODICA,,10031737.0,1,216336,m2,falla estacion de prueba sistema pct,25/07/2015,EL-UP-05,UPS - Control y monitoreo,L507,Cableado,EL-PT-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/07/2015,6:29:21,,0:00:00,X,0,MECE ORAS,2,2015-07-25 06:29:21,,0.0
20013290,LBE,OC-EST-LBE-ALIV-PSV25014,VALVULA DE ALIVIO PSV-250014 RECIBO LBE,"VALVULA ALIVIO 10""  #014 ENTRADA PPAL",,10031738.0,1,216334,m2,pruebas de disparo psv 210014,25/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,UNK,Información insuficiente,,0,,nan,25/07/2015,6:11:29,25/07/2015,7:00:00,X,"0,81",MECE ORAS,4,2015-07-25 06:11:29,2015-07-25 07:00:00,0.81
20002419,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,INTERCAMBIADOR DE CALOR IC-42060,,10031713.0,1,216321,m2,bpc42060 daño pi combustible,23/07/2015,ME-HE-03,Intercamb de calor - Control y monitoreo,G305,Sensores (especificar),ME-HE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/07/2015,7:25:07,23/07/2015,14:00:00,X,"6,58",MECE ORAS,3,2015-07-23 07:25:07,2015-07-23 14:00:00,6.58
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,,10031707.0,1,216314,m2,sistema de aire comprimido tk-12010,22/07/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,21/07/2015,13:30:00,14/08/2015,12:30:00,X,575,MECE ORAS,3,2015-07-21 13:30:00,2015-08-14 12:30:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031692.0,1,216292,m2,taponamiento de centrifuga a principales,16/07/2015,RO-PU-02,Bombas - Unidad de bomba,E202,Carcasa,RO-CEN-M,FTS,No arranca al momento de encender,,0,,nan,16/07/2015,6:29:47,,0:00:00,X,0,MECE ORAS,3,2015-07-16 06:29:47,,0.0
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10031586.0,1,216166,m2,baja eficiencia bomba de agua ba-304,25/06/2015,RO-PU-03,Bombas - Control y monitoreo,E303,Fuente interna de poder,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,15/07/2015,7:00:00,21/07/2015,14:00:00,X,151,MECE ORAS,4,2015-07-15 07:00:00,2015-07-21 14:00:00,
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,,10031681.0,1,216288,m2,falla posicionador fcv-380107,15/07/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,15/07/2015,10:08:04,15/07/2015,10:08:04,X,0,MECE ORAS,3,2015-07-15 10:08:04,2015-07-15 10:08:04,0.0
20006073,LBE,OC-EST-LBE-CTRL-CTRLMAQ,CONTROL DE MAQUINAS,UNIDAD DE CONTROL COMPRESORES,,10031663.0,1,216275,m2,falla ventilador fuente compresor,13/07/2015,RO-CO-03,Compresores - Control y monitoreo,B304,Fuente interna de poder,RO-CO-MF,UST,Apagado Inesperado,,0,,nan,13/07/2015,6:45:25,13/07/2015,8:00:00,X,"1,24",MECE ORAS,4,2015-07-13 06:45:25,2015-07-13 08:00:00,1.24
20011339,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,LDS PT-810011 TRAMPA DESPACHO MRF,,10031662.0,1,216274,m2,falla  de transmisor de presion pi810011,13/07/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),SC-CL-MF,OTH,Modos de Falla no especificados,,0,,nan,13/07/2015,6:27:56,,0:00:00,X,0,MECE ORAS,4,2015-07-13 06:27:56,,0.0
20004786,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,CONCENTRADOR I/O TK12010,,10031659.0,1,216272,m2,instalación saab tanque 12010,12/07/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,12/07/2015,8:00:00,16/07/2015,12:00:00,X,100,MECE ORAS,3,2015-07-12 08:00:00,2015-07-16 12:00:00,
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10031664.0,1,216267,m2,ba404 presenta problemas par apagar,11/07/2015,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,STP,No se detiene al momento de apagar,,0,,nan,11/07/2015,14:44:26,11/07/2015,17:00:00,X,"2,26",MECE ORAS,4,2015-07-11 14:44:26,2015-07-11 17:00:00,2.26
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031650.0,1,216255,m2,centrifuga 52300 falla  por taponamiento,10/07/2015,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,10/07/2015,1:00:08,,0:00:00,X,0,MECE ORAS,3,2015-07-10 01:00:08,,0.0
20006212,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,"VALVULA COMP ESDV PPAL 36"" ENT ESTACION",,10031649.0,1,216256,m2,falla estado esdv 210002 lbe,10/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,10/07/2015,8:28:34,,0:00:00,X,0,MECE ORAS,5,2015-07-10 08:28:34,,0.0
20011374,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,MOTOR ELECTRICO BAHIA 90,,10031676.0,1,216254,m2,"falla sistem,a puesta tierra bahia 09",9/07/2015,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,9/07/2015,9:00:08,9/07/2015,17:00:00,X,8,MECE ORAS,3,2015-07-09 09:00:08,2015-07-09 17:00:00,8.0
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10031661.0,1,216253,m2,falla de calentador centrifuga 5212,9/07/2015,ME-HE-02,Intercamb de calor - Interno,G201,Cuerpo / carcasa,ME-HE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,9/07/2015,18:04:20,,0:00:00,X,0,MECE ORAS,3,2015-07-09 18:04:20,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031648.0,1,216252,m2,cambio motor alfa laval 52300,9/07/2015,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/07/2015,14:48:37,9/07/2015,14:48:37,X,0,MECE ORAS,3,2015-07-09 14:48:37,2015-07-09 14:48:37,0.0
20004533,MRF,OC-EST-MRF-UCOM-DITC5200,TANQUE TC-5200,TRANSMISOR NIVEL DE TC5200,,10031643.0,1,216245,m2,tc 5200 falla li 5202.,8/07/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/07/2015,6:34:57,8/07/2015,10:00:00,X,"3,42",MECE ORAS,3,2015-07-08 06:34:57,2015-07-08 10:00:00,3.42
20000991,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_10x600-LIN 950CONEX REC,,10031641.0,1,216236,m2,mov 5072 en falla,7/07/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,7/07/2015,8:55:30,,0:00:00,X,0,MECE ORAS,3,2015-07-07 08:55:30,,0.0
20001021,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR FLUJO PROBADOR,,10031641.0,1,216235,m2,di 5075 en falla,7/07/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),SC-IP-MF,ERO3,Señal errática,,0,,nan,7/07/2015,8:36:09,,0:00:00,X,0,MECE ORAS,3,2015-07-07 08:36:09,,0.0
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,,10031595.0,1,216156,m2,alta vibracion y ruido en bomba bc 316,24/06/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,6/07/2015,8:00:00,,0:00:00,X,0,MECE ORAS,2,2015-07-06 08:00:00,,0.0
20003090,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",TRAMPA RECIBO ARAGUANEY,,10031587.0,1,216233,m2,fuga de crudo por valvula drenaje arag,6/07/2015,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/07/2015,17:08:02,,0:00:00,X,0,MECE ORAS,2,2015-07-06 17:08:02,,0.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10031621.0,1,216219,m2,falla en puente grua fase ii,6/07/2015,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,6/07/2015,10:44:41,,0:00:00,X,0,MECE ORAS,3,2015-07-06 10:44:41,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031620.0,1,216218,m2,ce52300 rev switch flujo nitrogeno,6/07/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,5/07/2015,1:56:39,5/07/2015,6:00:00,X,"4,06",MECE ORAS,3,2015-07-05 01:56:39,2015-07-05 06:00:00,4.06
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031630.0,1,216231,m2,ce52300 daño regulador presion agua,6/07/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/07/2015,9:24:37,5/07/2015,16:00:00,X,"6,59",MECE ORAS,3,2015-07-05 09:24:37,2015-07-05 16:00:00,6.59
20003019,EPO,OC-EST-EPO-PREC-FL25010,BRAZO DE FILTRACIÓN RECIBO FL25010,VALVULA MOV_20x600-SAL 920-FL25010,,10031609.0,1,216208,m2,falla valvulas mov del prefiltro 2501,4/07/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,4/07/2015,6:33:55,4/07/2015,12:00:00,X,"5,43",MECE ORAS,3,2015-07-04 06:33:55,2015-07-04 12:00:00,5.43
20006236,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,VALVULA MOV_30x900- BYP 940-TG81000,,10031593.0,1,216192,m2,falla de comunicacion mov 810006,1/07/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,30/06/2015,10:55:45,,0:00:00,X,0,MECE ORAS,4,2015-06-30 10:55:45,,0.0
20010475,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,TANQUE AGUA 52300,,10031579.0,1,216180,m2,centrifuga 52300 tanuqe de lodos,28/06/2015,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-CEN-M,LOO4,Salida por Bajo Flujo,,0,,nan,28/06/2015,13:00:00,28/06/2015,19:00:00,X,6,MECE ORAS,3,2015-06-28 13:00:00,2015-06-28 19:00:00,6.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031578.0,1,216129,m2,alfa laval ccs-52300a presenta taponami,17/06/2015,RO-EM-03,Motor Elec - Sistema de lubricación,D307,Tubería,RO-EM-MF,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,26/06/2015,22:00:00,27/06/2015,5:00:00,X,7,MECE ORAS,3,2015-06-26 22:00:00,2015-06-27 05:00:00,7.0
20003254,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO CS52200,,10031579.0,1,216168,m2,taponamiento tanque lodos centrifuga,26/06/2015,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CEN-M,HIO1,Salida por Sobre velocidad,,0,,nan,26/06/2015,8:48:51,,0:00:00,X,0,MECE ORAS,3,2015-06-26 08:48:51,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031580.0,1,216183,m2,ccs-52300. falla baja presion t.de lodos,28/06/2015,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),SC-IP-MF,OTH,Modos de Falla no especificados,,0,,nan,26/06/2015,19:30:32,26/06/2015,23:59:06,X,"4,48",MECE ORAS,3,2015-06-26 19:30:32,2015-06-26 23:59:06,4.48
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,20101447.0,1,216165,m2,falla de centrifuga 5212 taponamiento,25/06/2015,RO-EG-04,Generador Elec - Sistema de lubricación,C402,Bomba,RO-CEN-M,VIB,Vibración anormal,,0,,nan,25/06/2015,16:04:30,,0:00:00,X,0,MECE ORAS,3,2015-06-25 16:04:30,,0.0
20010425,EPO,OC-EST-EPO-BOMB-BPC42100,UNIDAD PRINCIPAL BPC-42100,VALVULA SEG ALIV PRES BOMBA BP42100,,10031573.0,1,216173,m2,instalacion v/v psv bpc-42100,27/06/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,24/06/2015,7:00:00,27/06/2015,13:00:00,X,78,MECE ORAS,3,2015-06-24 07:00:00,2015-06-27 13:00:00,
20010631,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,FILTRO ENTR MS38060,,10031466.0,1,215914,m2,goteo leve tfl 380060 brazo 6 patin38000,15/05/2015,ME-FM-01,Filtros y Mallas (de proceso),K101,Tapa,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,23/06/2015,8:00:00,23/06/2015,12:00:00,X,4,MECE ORAS,3,2015-06-23 08:00:00,2015-06-23 12:00:00,4.0
20001741,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,VALVULA MANUALES BRAZO MEDICION 3620,,10031614.0,1,216139,m2,fuera de servicio toma muestra 3600,21/06/2015,SC-VA-04,Válvulas - Misceláneo,S401,Acumulador,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/06/2015,11:49:33,22/06/2015,14:49:33,X,3,MECE ORAS,3,2015-06-22 11:49:33,2015-06-22 14:49:33,3.0
20004747,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,MOTOR ELECT AGT-B TK12030,,10031159.0,1,215684,m2,agitador b tk 12030 fuera de servicio,10/04/2015,RO-EM-01,Motor Elec - Motor eléctrico,D102,Rotor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,21/06/2015,8:00:00,21/06/2015,17:00:00,X,9,MECE ORAS,3,2015-06-21 08:00:00,2015-06-21 17:00:00,9.0
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10031588.0,1,216132,m2,falla estado mov-120323,18/06/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,18/06/2015,2:32:27,,0:00:00,X,0,MECE ORAS,3,2015-06-18 02:32:27,,0.0
20001511,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,TRANSMISOR FLUJO BRAZO MED 37030,,10031547.0,1,216130,m2,cambio rotor medidor brazo n°3 ms-37000,17/06/2015,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-MD-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,17/06/2015,16:35:48,3/07/2015,15:30:50,X,"382,92",MECE ORAS,3,2015-06-17 16:35:48,2015-07-03 15:30:50,
20001553,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,TRANSMISOR FLUJO BM37060,,10031548.0,1,216131,m2,cambio rotor medidor brazo n°6 ms-37000,17/06/2015,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-MD-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,17/06/2015,16:41:56,25/06/2015,10:00:00,X,"185,3",MECE ORAS,3,2015-06-17 16:41:56,2015-06-25 10:00:00,
20000084,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10031558.0,1,216117,m2,falla estado mov-120309,16/06/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/06/2015,3:15:50,,0:00:00,X,0,MECE ORAS,3,2015-06-16 03:15:50,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10031533.0,1,216111,m2,alta vibracion y ruido bahia 01,14/06/2015,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,VIB,Vibración anormal,,0,,nan,14/06/2015,7:26:59,15/06/2015,0:00:00,X,"16,55",MECE ORAS,3,2015-06-14 07:26:59,2015-06-15 00:00:00,
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,,1,216110,m2,ba-404 no recibe comando de apagado,14/06/2015,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,STP,No se detiene al momento de apagar,,0,,nan,14/06/2015,6:14:38,14/06/2015,6:30:00,X,"0,26",MECE,4,2015-06-14 06:14:38,2015-06-14 06:30:00,0.26
20010776,CCA,OC-EST-CCA-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,,10031516.0,1,216099,m2,revisar y reparar botonera mando p.grua,11/06/2015,ME-CR-06,Grúas - Control y monitoreo,F604,Botonera,ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,11/06/2015,12:07:27,11/06/2015,13:00:00,X,"0,88",MECE ORAS,3,2015-06-11 12:07:27,2015-06-11 13:00:00,0.88
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031513.0,1,216097,m2,limpieza separadora 52300 b epo,11/06/2015,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/06/2015,7:00:00,11/06/2015,16:00:00,X,9,MECE ORAS,3,2015-06-11 07:00:00,2015-06-11 16:00:00,9.0
20001728,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,SENSOR FLUJO FQE-37070 BRAZO 37070,,10031518.0,1,216103,m2,revision medidor brazo 7 ms37000,11/06/2015,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-MD-MF,PLU7,Atascamiento,,0,,nan,11/06/2015,15:56:31,25/06/2015,15:30:42,X,"335,57",MECE ORAS,3,2015-06-11 15:56:31,2015-06-25 15:30:42,
20010637,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA CTROL FLUJO MS38060,,10031465.0,1,215913,m2,goteo en fv380607 patin 38000 brazo 6,15/05/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/06/2015,13:30:00,9/06/2015,17:00:00,X,"3,5",MECE ORAS,3,2015-06-09 13:30:00,2015-06-09 17:00:00,3.5
20010734,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),BOMBA DE LODOS ALFA LAVAS CCS-52300,,10031500.0,1,216084,m2,*alfa laval (a) no realiza el ciclos**,9/06/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,9/06/2015,8:24:15,9/06/2015,12:24:15,X,4,MECE ORAS,3,2015-06-09 08:24:15,2015-06-09 12:24:15,4.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,,10031489.0,1,216071,m2,fallos display radar saab tk 7311,7/06/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,8/06/2015,13:30:00,11/06/2015,17:00:00,X,"75,5",MECE ORAS,3,2015-06-08 13:30:00,2015-06-11 17:00:00,
20010475,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,TANQUE AGUA 52300,,10031486.0,1,216074,m2,falla de centrifuga tanque de lodos,7/06/2015,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-TKS-M,PLU7,Atascamiento,,0,,nan,7/06/2015,10:06:54,,0:00:00,X,0,MECE ORAS,3,2015-06-07 10:06:54,,0.0
20002772,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DE DILUVIO DV-520431,,10031477.0,1,216058,m2,tc52040 daño disco ruptura f&g espuma,6/06/2015,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,UNK,Información insuficiente,,0,,nan,6/06/2015,7:01:09,6/06/2015,18:00:00,X,"10,98",MECE ORAS,4,2015-06-06 07:01:09,2015-06-06 18:00:00,
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10031482.0,1,216063,m2,ft820016a y  ft820016x lecturas erroneas,6/06/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,6/06/2015,7:10:02,8/06/2015,18:00:00,X,"58,83",MECE ORAS,4,2015-06-06 07:10:02,2015-06-08 18:00:00,
20003514,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,STARD MRF,,10031675.0,1,216066,m2,switch nivel petar en falla,6/06/2015,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,SC-IP-MF,NOO,No hay señal,,0,,nan,6/06/2015,17:33:24,6/06/2015,18:00:00,X,"0,44",MECE ORAS,1,2015-06-06 17:33:24,2015-06-06 18:00:00,0.44
20003987,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL BX402 CONTRAINC ESPUMA,,10031498.0,1,216065,m2,falla cargadores de bateria bomba espuma,6/06/2015,RO-CE-01,Motor Combust - Sistema de arranque,A101,"Energía de arranque (batería, aire)",RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,6/06/2015,17:27:28,6/06/2015,18:27:28,X,1,MECE ORAS,4,2015-06-06 17:27:28,2015-06-06 18:27:28,1.0
20003266,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10031502.0,1,216083,m2,ce5211 cable suelto x daño caja conexion,9/06/2015,ME-HE-03,Intercamb de calor - Control y monitoreo,G308,"Tuberías (conduit, aire de control)",ME-HE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,6/06/2015,8:21:49,6/06/2015,16:00:00,X,"7,64",MECE ORAS,3,2015-06-06 08:21:49,2015-06-06 16:00:00,7.64
20000960,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,20101280.0,1,216036,m2,f/s danflow 820013b cambio tablero.,3/06/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,1,,no hubo falla,3/06/2015,8:43:09,,0:00:00,X,0,MECE ORAS,5,2015-06-03 08:43:09,,0.0
20004320,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,ACTUADOR ELECTROHIDRAULICO ESDV-220024,,80000517.0,1,216038,m2,esdv 220024 en local  presenta cierre.,3/06/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,SPO,Operación inesperada,,0,,nan,3/06/2015,9:27:03,,0:00:00,X,0,MECE ORAS,5,2015-06-03 09:27:03,,0.0
20004326,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR ELECTROHIDRAULICO ESDV-820024,,80000525.0,1,216037,m2,esdv 820024 f/s sin actuador mr,3/06/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,3/06/2015,9:08:23,,0:00:00,X,0,MECE ORAS,5,2015-06-03 09:08:23,,0.0
20001502,VSA,OC-EST-VSA-PMED-BS37020,BRAZO MEDICIÓN SALIDA BS37020,VALVULA CTRL FLUJO FV370207,,10031462.0,1,216034,m2,fujo restingido fv-370207 - vasconia,2/06/2015,SC-CL-03,Uni Lógic Cntrl - Tarjetas output análog,R301,Tarjeta de salidas,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,2/06/2015,14:59:01,,0:00:00,X,0,MECE ORAS,3,2015-06-02 14:59:01,,0.0
20000146,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150-ENT 950-TK12020,,20101021.0,1,216026,m2,mov-120221 pie de tk-12020 cus simulada,1/06/2015,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,1/06/2015,11:34:27,,0:00:00,X,0,MECE ORAS,3,2015-06-01 11:34:27,,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,20101245.0,1,216027,m2,valvulas simuladas en la trampa despacho,1/06/2015,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,1/06/2015,11:40:26,,0:00:00,X,0,MECE ORAS,3,2015-06-01 11:40:26,,0.0
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,,20100840.0,1,216030,m2,goteo por eje de valvula 380115 a,1/06/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/06/2015,16:03:52,1/06/2015,17:00:00,X,"0,94",MECE ORAS,3,2015-06-01 16:03:52,2015-06-01 17:00:00,0.94
20010736,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PIT DESCARGA BOMBA DE LODOS,,10031456.0,1,216021,m2,*alfa laval (b) no realiza el ciclos**,1/06/2015,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,1/06/2015,8:00:00,1/06/2015,16:00:00,X,8,MECE ORAS,3,2015-06-01 08:00:00,2015-06-01 16:00:00,8.0
20010595,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,,10031445.0,1,215876,m2,problemas de cierre mov 380211,10/05/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,DOP,Tiempo apertura/cierre después del tiemp,,0,,nan,30/05/2015,15:00:00,30/05/2015,15:30:00,X,"0,5",MECE ORAS,3,2015-05-30 15:00:00,2015-05-30 15:30:00,0.5
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10031458.0,1,215993,m2,bomba de sumidero api no desplaza,26/05/2015,RO-PU-04,Bombas - Sistema de lubricación,E404,Filtro,RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,29/05/2015,7:00:00,29/05/2015,16:00:00,X,9,MECE ORAS,2,2015-05-29 07:00:00,2015-05-29 16:00:00,9.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031450.0,1,216015,m2,taponamiento tanque de lodos centrifuga,29/05/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),RO-CEN-M,OTH,Modos de Falla no especificados,,0,,nan,29/05/2015,15:11:28,29/05/2015,15:11:28,X,0,MECE ORAS,3,2015-05-29 15:11:28,2015-05-29 15:11:28,0.0
20006090,LBE,OC-EST-LBE-AAIR-TQ,TANQUE ALMACENAMIENTO AIRE,TANQUE AIRE TAI-300,,10031424.0,1,215986,m2,fuga en valv elec de drenaje aire compri,25/05/2015,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,25/05/2015,10:45:18,25/05/2015,11:00:00,X,"0,25",MECE ORAS,3,2015-05-25 10:45:18,2015-05-25 11:00:00,0.25
