equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,10031437.0,1,216004,m2,alfa laval fallas sobrecorriente,27/05/2015,RO-PU-04,Bombas - Sistema de lubricación,E403,Motor,RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,25/05/2015,7:41:05,26/05/2015,17:00:00,X,"33,32",MECE ORAS,3,2015-05-25 07:41:05,2015-05-26 17:00:00,
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10031119.0,1,215632,m2,falla dc link  vfd-10 x sobretemperatura,31/03/2015,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,OHE1,Alta temperatura,,0,,nan,24/05/2015,7:45:52,24/05/2015,12:00:00,X,"4,24",MECE ORAS,3,2015-05-24 07:45:52,2015-05-24 12:00:00,4.24
20005347,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST GE-010,,10031406.0,1,215976,m2,falla arranque generador 10,23/05/2015,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,23/05/2015,8:00:00,21/09/2015,17:00:00,X,"2.913,00",MECE ORAS,2,2015-05-23 08:00:00,2015-09-21 17:00:00,
20010595,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,,10031323.0,1,215875,m2,goteo en mov 380211,10/05/2015,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,21/05/2015,8:00:00,22/05/2015,17:00:00,X,33,MECE ORAS,3,2015-05-21 08:00:00,2015-05-22 17:00:00,
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,10031420.0,1,215988,m2,esdv250024 falla estado en dcs,25/05/2015,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/05/2015,9:44:19,21/05/2015,14:00:00,X,"4,26",MECE ORAS,4,2015-05-21 09:44:19,2015-05-21 14:00:00,4.26
20010646,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,PROBADOR FQM38000,,10031403.0,1,215975,m2,cambio esfera probador 38000,23/05/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,20/05/2015,9:30:00,5/06/2015,17:00:00,X,"391,5",MECE ORAS,3,2015-05-20 09:30:00,2015-06-05 17:00:00,
20004612,MRF,OC-EST-MRF-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,CASA BOMBAS PRINCIPALES FASE II,,10031415.0,1,215982,m2,falla en cortina cortafuego bpc-42100,24/05/2015,ME-WI-04,Malacate - Misceláneos,J401,Cubierta,ME-INR-M,SER,Piezas Mecánicas Sueltas,,0,,nan,20/05/2015,11:34:19,20/05/2015,11:34:19,X,0,MECE ORAS,1,2015-05-20 11:34:19,2015-05-20 11:34:19,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,20100358.0,1,215794,m2,falla en valvulas entrada de combustible,23/04/2015,RO-EG-03,Generador Elec - Control y monitoreo,C306,Válvulas,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,19/05/2015,10:38:57,,0:00:00,X,0,MECE ORAS,3,2015-05-19 10:38:57,,0.0
20005938,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,BOMBA REINYECCIÓN DC TU-53100,,10031431.0,1,215951,m2,revision sist elec bba bu-53010 sumidero,19/05/2015,RO-PU-03,Bombas - Control y monitoreo,E307,Cableado,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,19/05/2015,16:18:39,,0:00:00,X,6,MECE ORAS,2,2015-05-19 16:18:39,,6.0
20001098,CUS,OC-EST-CUS-PMED-BE5106,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA CTRL FLUJO BRAZO6,,20101019.0,1,215953,m2,fcv-5106 fuera de control,19/05/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,SPO,Operación inesperada,,0,,nan,19/05/2015,17:19:55,,0:00:00,X,0,MECE ORAS,3,2015-05-19 17:19:55,,0.0
20005782,CVA,OC-TER-CVA-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCIONES,LOCACION PARQUEADERO PORTERIA,,10031352.0,1,215929,m2,correción porteria bicentenario,16/05/2015,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,16/05/2015,11:27:39,,0:00:00,X,0,MECE ORAS,1,2015-05-16 11:27:39,,0.0
20004768,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150-SAL 710-TK12020,,10031131.0,1,215653,m2,mov 120211 presenta falla en la operació,6/04/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,14/05/2015,8:00:00,7/06/2015,17:00:00,X,585,MECE ORAS,3,2015-05-14 08:00:00,2015-06-07 17:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10031367.0,1,215909,m2,daño resorte escalera bahia 05,14/05/2015,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,14/05/2015,8:42:26,,0:00:00,X,0,MECE ORAS,1,2015-05-14 08:42:26,,0.0
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10031342.0,1,215911,m2,falla medidor flujo despacho,14/05/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,14/05/2015,12:28:58,,0:00:00,X,0,MECE ORAS,4,2015-05-14 12:28:58,,0.0
20001532,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,TRANSMISOR PRES BRAZO MED 37050,,10031333.0,1,215889,m2,ruido anormal contador fqit-370503,12/05/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,12/05/2015,7:48:57,22/05/2015,0:00:00,X,"232,18",MECE ORAS,3,2015-05-12 07:48:57,2015-05-22 00:00:00,
20001753,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,SENSOR FLUJO FQE-3660 BRAZO MEDICON 3660,,10031334.0,1,215890,m2,ruido anormal contador fqit-3680,12/05/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,12/05/2015,7:53:36,20/05/2015,0:00:00,X,"184,11",MECE ORAS,3,2015-05-12 07:53:36,2015-05-20 00:00:00,
20003257,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,ASPAS CENTRIFUGAS CE-5211,,10031348.0,1,215923,m2,limpieza centrifuga 3200c0a,11/04/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/05/2015,7:00:00,11/05/2015,14:00:00,X,7,MECE ORAS,3,2015-05-11 07:00:00,2015-05-11 14:00:00,7.0
20010606,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA MOV_16x150- DES 710-BS38030,,10031267.0,1,215816,m2,goteo de mov 380311,28/04/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,11/05/2015,8:00:00,11/05/2015,17:00:00,X,9,MECE ORAS,3,2015-05-11 08:00:00,2015-05-11 17:00:00,9.0
20005424,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,TANQUE SDV-240111 DE TRAMPA DE ENTRADA,,10031529.0,1,215887,m2,daños visor filtro sdv240111,11/05/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,11/05/2015,17:09:13,,0:00:00,X,0,MECE ORAS,2,2015-05-11 17:09:13,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031310.0,1,215863,m2,falla en centrifuga 52300a,11/04/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,8/05/2015,8:00:00,9/05/2015,5:00:00,X,21,MECE ORAS,3,2015-05-08 08:00:00,2015-05-09 05:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031305.0,1,215857,m2,falla en centrifuga 52300b,11/04/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/05/2015,6:00:00,7/05/2015,14:00:00,X,8,MECE ORAS,3,2015-05-07 06:00:00,2015-05-07 14:00:00,8.0
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10031319.0,1,215849,m2,falla bt-20030 perdida de eficiencia,5/05/2015,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,7/05/2015,7:27:13,7/05/2015,7:27:13,X,0,MECE ORAS,3,2015-05-07 07:27:13,2015-05-07 07:27:13,0.0
20010595,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA MOV_16x150- DES 710-BS38020,,20100962.0,1,215850,m2,no cierra completamente valvula 380211,6/05/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,6/05/2015,5:30:00,,0:00:00,X,0,MECE ORAS,3,2015-05-06 05:30:00,,0.0
20004167,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR API,,,1,215855,m2,bomba aspersores api con baja eficiencia,6/05/2015,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,UNK,Información insuficiente,,0,,nan,6/05/2015,16:55:47,6/05/2015,16:55:47,X,0,MECE,2,2015-05-06 16:55:47,2015-05-06 16:55:47,0.0
20010549,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,FILTRO TFL24050,,10031231.0,1,215699,m2,tfl 24050 fuera de servicio,13/04/2015,ME-VE-02,Tanques - Ítems internos,H201,Cuerpo / carcasa,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,5/05/2015,13:30:00,5/05/2015,18:00:00,X,"4,5",MECE ORAS,2,2015-05-05 13:30:00,2015-05-05 18:00:00,4.5
20003443,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION OFICINA ADMINISTRATIVAS,,10031300.0,1,215847,m2,falla control acceso oficinas,5/05/2015,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,5/05/2015,7:00:00,5/05/2015,7:00:00,X,0,MECE ORAS,1,2015-05-05 07:00:00,2015-05-05 07:00:00,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10031354.0,1,215931,m2,revisión señales loop de calidad 38000,16/05/2015,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,UNK,Información insuficiente,,0,,nan,5/05/2015,8:00:00,26/06/2015,17:00:00,X,"1.257,00",MECE ORAS,3,2015-05-05 08:00:00,2015-06-26 17:00:00,
20006129,LBE,OC-EST-LBE-PREG-RP21007A,REGULACION DE PRESION PV-210007A,VALVULA CTRL PRES PV - 07A,,10031288.0,1,215839,m2,diferencia % de apertura válv pv210007a,4/05/2015,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,SPO,Operación inesperada,,0,,nan,4/05/2015,8:00:18,4/05/2015,8:01:00,X,"0,01",MECE ORAS,3,2015-05-04 08:00:18,2015-05-04 08:01:00,0.01
20005028,CVA,OC-TER-CVA-COND-CA21074,24-PRO-C-CA21-074,VALVULA CTROL FLUJO TUBERIA SUCC MS37000,,10031355.0,1,215932,m2,corresión de falla fv 380115a,16/05/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,2/05/2015,15:00:00,6/05/2015,16:00:00,X,97,MECE ORAS,3,2015-05-02 15:00:00,2015-05-06 16:00:00,
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10031243.0,1,215773,m2,goteo de valvula mov 380511,22/04/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/05/2015,8:00:00,6/05/2015,18:00:00,X,130,MECE ORAS,3,2015-05-01 08:00:00,2015-05-06 18:00:00,
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10031268.0,1,215817,m2,goteo por el packing gland del medidor,28/04/2015,ME-FM-01,Filtros y Mallas (de proceso),K101,Tapa,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,1/05/2015,15:00:00,4/05/2015,17:00:00,X,74,MECE ORAS,3,2015-05-01 15:00:00,2015-05-04 17:00:00,
20010639,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA MOV_16x150- DES 710-BS38060,,20101327.0,1,215825,m2,goteo de mov 380611,29/04/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/04/2015,20:16:28,,0:00:00,X,0,MECE ORAS,3,2015-04-29 20:16:28,,0.0
20008506,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ENTRADA 710-TR-20100,,10031234.0,1,215763,m2,falla iluminacion tk0130-0140,20/04/2015,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,28/04/2015,13:30:00,28/04/2015,17:00:00,X,"3,5",MECE ORAS,3,2015-04-28 13:30:00,2015-04-28 17:00:00,3.5
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10031266.0,1,215818,m2,falla puente grua fase i,28/04/2015,ME-CR-06,Grúas - Control y monitoreo,F604,Botonera,EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,28/04/2015,13:53:30,30/04/2015,10:00:00,X,"44,11",MECE ORAS,3,2015-04-28 13:53:30,2015-04-30 10:00:00,
20005368,CVA,OC-TER-CVA-AELE-PC,PROTECCIÓN CATÓDICA,BANCO AUTOMATICO CCM,,10031232.0,1,215767,m2,falla banco de condensadores 480 vac,21/04/2015,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,FOV,Voltaje de salida equivocado o inestable,,0,,nan,25/04/2015,8:00:00,26/04/2015,17:00:00,X,33,MECE ORAS,3,2015-04-25 08:00:00,2015-04-26 17:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,1,215807,m2,compresor ca-403 alarma sensor temperat,25/04/2015,RO-CO-03,Compresores - Control y monitoreo,B306,Sensores (especificar),RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,25/04/2015,4:41:32,25/04/2015,4:41:32,X,0,MECE,3,2015-04-25 04:41:32,2015-04-25 04:41:32,0.0
20010734,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),BOMBA DE LODOS ALFA LAVAS CCS-52300,,10031258.0,1,215806,m2,bomba tanque lodos alfa laval,25/04/2015,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,25/04/2015,4:32:26,25/04/2015,12:00:00,X,"7,46",MECE ORAS,3,2015-04-25 04:32:26,2015-04-25 12:00:00,7.46
20010765,MRF,OC-EST-MRF-UCOM-CRF52130,PAQUETE DE POST-FILTRACIÓN FASE I,MOTOR BOMBA POSTFILTRACIÓN FASE I,,,1,215805,m2,bomba 1 post-filtracion fi ruido anormal,25/04/2015,RO-PU-01,Bombas - Transmisión de potencia,E102,Rodamiento,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,25/04/2015,4:27:19,25/04/2015,4:30:19,X,"0,05",MECE,3,2015-04-25 04:27:19,2015-04-25 04:30:19,0.05
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10031263.0,1,215811,m2,valvula 731301 no recibe comando remoto,26/04/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/04/2015,17:00:00,26/04/2015,12:00:00,X,19,MECE ORAS,3,2015-04-25 17:00:00,2015-04-26 12:00:00,
20004814,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA CHEQUE TK7311,,10030497.0,1,214970,m2,valvula drenaje dique 7311 no opera,24/11/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,24/04/2015,8:00:00,26/10/2015,17:00:00,X,"4.449,00",MECE ORAS,3,2015-04-24 08:00:00,2015-10-26 17:00:00,
20005416,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA MOV_30x600-LDS ENT 710-TG24000,,10031237.0,1,215768,m2,falla de la mov 240008,21/04/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU7,Atascamiento,,0,,nan,24/04/2015,8:00:00,24/04/2015,9:32:00,X,"1,53",MECE ORAS,4,2015-04-24 08:00:00,2015-04-24 09:32:00,1.53
20004471,MRF,OC-EST-MRF-UCOM-DI404,UNIDAD MOTOR-BOMBA BC-404,TRANSMISOR PRES DIF BC404,,10031262.0,1,215802,m2,manometro diferencial fuera de servicio,24/04/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,24/04/2015,14:12:16,24/04/2015,18:00:00,X,"3,8",MECE ORAS,3,2015-04-24 14:12:16,2015-04-24 18:00:00,3.8
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10031248.0,1,215789,m2,falla sistema detección de fuego tk 7313,23/04/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,23/04/2015,8:00:00,24/04/2015,17:00:00,X,33,MECE ORAS,3,2015-04-23 08:00:00,2015-04-24 17:00:00,
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,,30007614.0,1,215783,m2,corrosion en base del tk 7311,22/04/2015,ME-VE-01,Tanques - Ítems externos,H101,Soporte / base,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/04/2015,17:15:06,,0:00:00,X,0,MECE ORAS,3,2015-04-22 17:15:06,,0.0
20004811,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,TANQUE ALMAC CRUDO TK7311,,20099043.0,1,215785,m2,falla iluminacion plataforma tk7311,22/04/2015,ME-VE-01,Tanques - Ítems externos,H105,Techo,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,22/04/2015,22:57:25,,0:00:00,X,0,MECE ORAS,3,2015-04-22 22:57:25,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10031238.0,1,215770,m2,fallas display saab tk7313,22/04/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,22/04/2015,8:00:00,22/04/2015,12:00:00,X,4,MECE ORAS,3,2015-04-22 08:00:00,2015-04-22 12:00:00,4.0
20000198,CUS,OC-EST-CUS-PALM-TK4101A,TANQUE DE ALMACENAMIENTO TK4101A,TRANSMISOR NIVEL A TK4101A,,10031220.0,1,215745,m2,"señal congelada, telemetria tks",17/04/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,17/04/2015,6:42:55,17/04/2015,12:00:00,X,"5,28",MECE ORAS,3,2015-04-17 06:42:55,2015-04-17 12:00:00,5.28
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,,10031217.0,1,215754,m2,instalacion de techo caseta de espuma,17/04/2015,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,DOE,Deterioro de obras existentes,,0,,nan,17/04/2015,14:08:24,,0:00:00,X,0,MECE ORAS,4,2015-04-17 14:08:24,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10031261.0,1,215743,m2,falla sensor temp 1 compresor ca 403,17/04/2015,RO-CO-03,Compresores - Control y monitoreo,B306,Sensores (especificar),RO-CO-MF,OHE,Sobrecalentamiento,,0,,nan,17/04/2015,7:00:00,17/04/2015,12:00:00,X,5,MECE ORAS,3,2015-04-17 07:00:00,2015-04-17 12:00:00,5.0
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,,10031225.0,1,215744,m2,bomba sumidero api no opera en automatic,17/04/2015,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-CL-MF,FTF3,"No responde bajo demanda, señal o activa",,0,,nan,17/04/2015,1:25:11,17/04/2015,7:00:00,X,"5,58",MECE ORAS,2,2015-04-17 01:25:11,2015-04-17 07:00:00,5.58
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10031208.0,1,215739,m2,"robador 18"". falla de detectores de esf",16/04/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,16/04/2015,14:22:26,16/04/2015,20:00:00,X,"5,63",MECE ORAS,3,2015-04-16 14:22:26,2015-04-16 20:00:00,5.63
20004858,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,AGITADOR MECANICO AGITADOR C TK7312,,10031105.0,1,215621,m2,agitador c tk 7312 fuera de servicio,29/03/2015,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,15/04/2015,13:30:00,7/07/2015,17:00:00,X,"1.995,50",MECE ORAS,3,2015-04-15 13:30:00,2015-07-07 17:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031210.0,1,215742,m2,ccs-5300.falla hh nivel tanque de lodos,16/04/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,15/04/2015,17:01:03,15/04/2015,20:00:00,X,"2,98",MECE ORAS,3,2015-04-15 17:01:03,2015-04-15 20:00:00,2.98
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10031190.0,1,215716,m2,ccs-5200. fuga de agua,14/04/2015,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,14/04/2015,17:30:24,14/04/2015,21:00:00,X,"3,49",MECE ORAS,3,2015-04-14 17:30:24,2015-04-14 21:00:00,3.49
20010745,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),TANQUE LODOS CCS52300,,10031192.0,1,215720,m2,alfa laval p560 falla x tanque de lodos,15/04/2015,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,DEP4,Alto Nivel,,0,,nan,14/04/2015,23:00:06,15/04/2015,2:00:00,X,3,MECE ORAS,3,2015-04-14 23:00:06,2015-04-15 02:00:00,3.0
20004958,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,MOTOR ELECTRICO BT55010,,10031101.0,1,215617,m2,bt 55010 se dispara constantemente,29/03/2015,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,UST,Apagado Inesperado,,0,,nan,13/04/2015,8:00:00,13/04/2015,12:00:00,X,4,MECE ORAS,3,2015-04-13 08:00:00,2015-04-13 12:00:00,4.0
20003269,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FI 920-CRE-600B,,10031167.0,1,215697,m2,alfa laval 5212. falla calentador d comb,12/04/2015,RO-EG-03,Generador Elec - Control y monitoreo,C305,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,12/04/2015,15:40:55,12/04/2015,19:00:00,X,"3,32",MECE ORAS,3,2015-04-12 15:40:55,2015-04-12 19:00:00,3.32
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10031189.0,1,215714,m2,reparacion multiples escape ci-ba 303,14/04/2015,RO-CE-02,Motor Combust - Unidad motor combustión,A207,Exhosto,RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/04/2015,22:00:00,13/04/2015,4:00:00,X,6,MECE ORAS,4,2015-04-12 22:00:00,2015-04-13 04:00:00,6.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031181.0,1,215707,m2,falla en centrifuga 52300,11/04/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/04/2015,22:00:00,12/04/2015,6:00:00,X,8,MECE ORAS,3,2015-04-11 22:00:00,2015-04-12 06:00:00,8.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10031174.0,1,215689,m2,falla en centrifuga 52300,11/04/2015,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/04/2015,6:00:00,11/04/2015,14:00:00,X,8,MECE ORAS,3,2015-04-11 06:00:00,2015-04-11 14:00:00,8.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10031086.0,1,215588,m2,falla tomamuestra de recibo,24/03/2015,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,9/04/2015,13:30:00,11/04/2015,12:00:00,X,"46,5",MECE ORAS,3,2015-04-09 13:30:00,2015-04-11 12:00:00,
20002582,EPO,OC-EST-EPO-PREC-RECIBARA,RECIBO ARAGUANEY,VALVULA MOV_12x150- LIN 920-TG303,,10031160.0,1,215683,m2,falla valvula 351 patin de araguaney,9/04/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,9/04/2015,6:00:00,10/04/2015,18:00:00,X,36,MECE ORAS,3,2015-04-09 06:00:00,2015-04-10 18:00:00,
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,10031158.0,1,215487,m2,fuga aceite motor cortina cortafuego,6/03/2015,SC-CI-01,Equipo contra incendio,T101,(especificar),ME-VE-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,8/04/2015,7:00:00,8/04/2015,18:00:00,X,11,MECE ORAS,1,2015-04-08 07:00:00,2015-04-08 18:00:00,
20002696,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,TABLERO CTRL BOMBA BA305A,,10031153.0,1,215678,m2,falla cargador batetrias ba 305a,8/04/2015,EL-UP-04,UPS - Unidad rectificadora / fuente DC,L406,Rectificador,SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,8/04/2015,12:47:20,8/04/2015,17:00:00,X,"4,21",MECE ORAS,4,2015-04-08 12:47:20,2015-04-08 17:00:00,4.21
20006098,LBE,OC-EST-LBE-UDRE-BU59000,UNIDAD BOMBA REINYECCION BU-59000,VALVULA PRESION Y VACIO BU-59000,,10031265.0,1,215681,m2,falla de funcionamiento pv590008,8/04/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,8/04/2015,18:58:41,8/04/2015,18:59:00,X,"0,01",MECE ORAS,2,2015-04-08 18:58:41,2015-04-08 18:59:00,0.01
20010748,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),PLC CTRL CENTRIFUGADORA CCS52300,,,1,215664,m2,"centrifuga ""b"" no funciona correctamente",7/04/2015,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,7/04/2015,5:46:00,7/04/2015,5:46:00,X,0,MECE,3,2015-04-07 05:46:00,2015-04-07 05:46:00,0.0
20003261,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,ASPAS CENTRIFIGA CE-5212 CCS-52200,,10031149.0,1,215674,m2,falla alfa laval 5212,8/04/2015,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CEN-M,PLU1,"Obstrucción sist lubric, refrig, aire o",,0,,nan,7/04/2015,22:00:00,8/04/2015,0:00:00,X,2,MECE ORAS,3,2015-04-07 22:00:00,2015-04-08 00:00:00,2.0
20007743,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820006TG-82000,,10031128.0,1,215646,m2,mov-820006 esta simulada abierta cus,5/04/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,5/04/2015,8:28:57,12/04/2015,18:00:00,X,"177,52",MECE ORAS,3,2015-04-05 08:28:57,2015-04-12 18:00:00,
20005674,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,PROBADOR FQM30200,,10031086.0,1,215650,m2,toma muestras 36000 f/s recibo cov,5/04/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,5/04/2015,9:33:20,,0:00:00,X,0,MECE ORAS,3,2015-04-05 09:33:20,,0.0
20001358,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,TRANSMISOR NIVEL B DC TU-53010,,10031129.0,1,215648,m2,"tu-53100, su indicacion es cero vs",5/04/2015,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,5/04/2015,9:03:08,,0:00:00,X,0,MECE ORAS,2,2015-04-05 09:03:08,,0.0
20008572,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,LDS TRANSMISOR TRAMPA TG82000,,10030864.0,1,215344,m2,falla esdv 820024 para cierre,3/02/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/04/2015,7:00:00,1/04/2015,19:00:00,X,12,MECE ORAS,4,2015-04-01 07:00:00,2015-04-01 19:00:00,
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,,10031117.0,1,215633,m2,esdv820024 fuga aceite actuador mecanico,1/04/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/04/2015,10:00:00,,0:00:00,X,0,MECE ORAS,4,2015-04-01 10:00:00,,0.0
20003257,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,ASPAS CENTRIFUGAS CE-5211,,10031113.0,1,215628,m2,ce-52200 b. limpieza interna de comp.,31/03/2015,ME-FM-01,Filtros y Mallas (de proceso),K105,Drenaje,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,31/03/2015,6:00:00,31/03/2015,18:00:00,X,12,MECE ORAS,3,2015-03-31 06:00:00,2015-03-31 18:00:00,
20006234,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,VALVULA MOV_30x900- SAL 940-TG81000,,10031112.0,1,215627,m2,falla de comunicaion de mov 810004,31/03/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,31/03/2015,8:10:14,,0:00:00,X,0,MECE ORAS,4,2015-03-31 08:10:14,,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10031108.0,1,215625,m2,retiro de platinas proober lc-301,30/03/2015,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,29/03/2015,23:30:00,29/03/2015,23:30:00,X,0,MECE ORAS,3,2015-03-29 23:30:00,2015-03-29 23:30:00,0.0
20004325,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,TABLERO CTRL ESDV220024,,80000528.0,1,215605,m2,esdv-220024 en local por falla.,26/03/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/03/2015,16:38:09,,0:00:00,X,0,MECE ORAS,5,2015-03-26 16:38:09,,0.0
20004328,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR ELECTROHIDRAULICO ESDV-820024,,10031059.0,1,215606,m2,fuga de aceite de la esdv-820024 en mr,26/03/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP5,Fuga externa Aceite-Fluido Proceso,,0,,nan,26/03/2015,17:02:48,,0:00:00,X,0,MECE ORAS,5,2015-03-26 17:02:48,,0.0
20000136,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,UNIDAD LOG CTRL DATA TK12010,,,1,215584,m2,falla de nivel tk-12010 fi120106,24/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/03/2015,14:11:33,24/03/2015,18:00:00,X,"3,81",MECE,3,2015-03-24 14:11:33,2015-03-24 18:00:00,3.81
20000162,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,UNIDAD LOG CTRL DATA TK12020,,,1,215585,m2,falla de flujo tk-12020 fi-120206,24/03/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/03/2015,14:17:22,24/03/2015,18:00:00,X,"3,71",MECE,3,2015-03-24 14:17:22,2015-03-24 18:00:00,3.71
20000190,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,UNIDAD LOG CTRL DATA TK12030,,,1,215586,m2,falla de flujo tk-12030 fi-120306,24/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/03/2015,14:23:39,,0:00:00,X,0,MECE,3,2015-03-24 14:23:39,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10030989.0,1,215590,m2,fuga de nitrogeno de la psv-820016b des,24/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,24/03/2015,16:42:20,,0:00:00,X,0,MECE ORAS,5,2015-03-24 16:42:20,,0.0
20010626,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA CTROL FLUJO MS38050,,10031077.0,1,215579,m2,falla fcv-380501 brazo 5 del 38000,23/03/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/03/2015,13:30:00,24/03/2015,17:00:00,X,"75,5",MECE ORAS,3,2015-03-21 13:30:00,2015-03-24 17:00:00,
20001595,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR TEMP BRAZO MED BE3620,,10031046.0,1,215523,m2,tt del brazo 2 del ms 3600 descalibrado,13/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),SC-IP-MF,ERO3,Señal errática,,0,,nan,19/03/2015,8:48:26,19/03/2015,11:48:26,X,3,MECE ORAS,3,2015-03-19 08:48:26,2015-03-19 11:48:26,3.0
20004326,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR ELECTROHIDRAULICO ESDV-820024,,10031059.0,1,215563,m2,fuga aceite actuador valvula esdv despac,19/03/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/03/2015,8:02:07,15/04/2015,17:00:00,X,"656,96",MECE ORAS,5,2015-03-19 08:02:07,2015-04-15 17:00:00,
20000106,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10031049.0,1,215548,m2,mov-120223 actuador mecanico despinado,17/03/2015,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,17/03/2015,7:00:00,17/03/2015,17:00:00,X,10,MECE ORAS,3,2015-03-17 07:00:00,2015-03-17 17:00:00,10.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10031061.0,1,215540,m2,cambio de ventana de bascula descargader,16/03/2015,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-IP-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,16/03/2015,7:00:00,16/03/2015,11:00:00,X,4,MECE ORAS,3,2015-03-16 07:00:00,2015-03-16 11:00:00,4.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10031069.0,1,215539,m2,escalera bahia # 4,16/03/2015,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,16/03/2015,15:00:00,16/03/2015,19:00:00,X,4,MECE ORAS,1,2015-03-16 15:00:00,2015-03-16 19:00:00,4.0
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,,10031038.0,1,215542,m2,falla medidor 6 patin 38000,17/03/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,UNK,Información insuficiente,,0,,nan,16/03/2015,19:00:06,19/03/2015,17:00:00,X,70,MECE ORAS,3,2015-03-16 19:00:06,2015-03-19 17:00:00,
20006098,LBE,OC-EST-LBE-UDRE-BU59000,UNIDAD BOMBA REINYECCION BU-59000,VALVULA PRESION Y VACIO BU-59000,,,1,215530,m2,error en % de posición dcs-fisher,14/03/2015,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,SPO,Operación inesperada,,0,,nan,14/03/2015,17:01:57,14/03/2015,18:00:00,X,"0,97",MECE,2,2015-03-14 17:01:57,2015-03-14 18:00:00,0.97
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,,10031004.0,1,215518,m2,ruido anormal en celda de medicion ccm,11/03/2015,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,11/03/2015,7:05:44,11/03/2015,14:05:44,X,7,MECE ORAS,2,2015-03-11 07:05:44,2015-03-11 14:05:44,7.0
20002062,EPO,OC-EST-EPO-ALIV-LINPROD,LINEA ENTRADA DE PRODCUCTO,VALVULA PVTANQUE TR 301,,10031037.0,1,215509,m2,danflow 250026b fuera de servicio,10/03/2015,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,10/03/2015,8:15:03,10/03/2015,10:15:03,X,2,MECE ORAS,3,2015-03-10 08:15:03,2015-03-10 10:15:03,2.0
20002308,EPO,OC-EST-EPO-PBOM-BPC42010,UNIDAD BOMBEO PRINCIPAL 10,VALVULA SEG ALIV PRES BOMBA BP42010,,,1,215513,m2,instalacion spool psv linea de descar,10/03/2015,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,10/03/2015,10:00:00,10/03/2015,12:00:00,X,2,MECE,3,2015-03-10 10:00:00,2015-03-10 12:00:00,2.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10031000.0,1,215512,m2,cambio de guarda alternador gen-22010,10/03/2015,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,10/03/2015,7:00:00,10/03/2015,10:00:00,X,3,MECE ORAS,3,2015-03-10 07:00:00,2015-03-10 10:00:00,3.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10030989.0,1,215498,m2,dan flow psv-820016b. falla p. recamara,9/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,9/03/2015,1:45:56,22/04/2015,10:00:00,X,"1.064,23",MECE ORAS,5,2015-03-09 01:45:56,2015-04-22 10:00:00,
20010473,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,PAQUETE GENERACION NITROGENO,,10030988.0,1,215497,m2,cs-5300. falla switch de flujo,9/03/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,UNK,Información insuficiente,,0,,nan,9/03/2015,0:31:45,9/03/2015,3:30:00,X,"2,97",MECE ORAS,3,2015-03-09 00:31:45,2015-03-09 03:30:00,2.97
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030999.0,1,215511,m2,apoyo limpieza tanque de lodos centrifug,10/03/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,PLU7,Atascamiento,,0,,nan,9/03/2015,22:00:00,10/03/2015,6:00:00,X,8,MECE ORAS,3,2015-03-09 22:00:00,2015-03-10 06:00:00,8.0
20003257,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,ASPAS CENTRIFUGAS CE-5211,,10030992.0,1,215501,m2,cs-52200. falla por alta presion desc.,9/03/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,8/03/2015,21:57:57,9/03/2015,1:00:00,X,"3,03",MECE ORAS,3,2015-03-08 21:57:57,2015-03-09 01:00:00,3.03
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10030870.0,1,215367,m2,falla en tacometro de ba-404a,7/02/2015,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,UNK,Información insuficiente,,0,,nan,7/03/2015,12:07:59,,0:00:00,X,0,MECE ORAS,4,2015-03-07 12:07:59,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10030989.0,1,215492,m2,fuga nitrogeno en camara danflo b,7/03/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,7/03/2015,15:59:17,,0:00:00,X,0,MECE ORAS,5,2015-03-07 15:59:17,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030994.0,1,215505,m2,limpieza de centrifuga 52300b,9/03/2015,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,7/03/2015,6:00:00,7/03/2015,17:00:00,X,11,MECE ORAS,3,2015-03-07 06:00:00,2015-03-07 17:00:00,
20004768,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150-SAL 710-TK12020,,10031098.0,1,215488,m2,atascamiento mov 120211,6/03/2015,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,6/03/2015,11:46:58,28/04/2015,0:00:00,X,"1.260,22",MECE ORAS,3,2015-03-06 11:46:58,2015-04-28 00:00:00,
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,,10030980.0,1,215484,m2,fuga por prensa estopa pcv-2308c,6/03/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,6/03/2015,10:34:36,,0:00:00,X,0,MECE ORAS,3,2015-03-06 10:34:36,,0.0
20001358,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,TRANSMISOR NIVEL B DC TU-53010,,10030993.0,1,215486,m2,interruptor de nivel sumidero ocensa 560,6/03/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,6/03/2015,3:00:00,,0:00:00,X,0,MECE ORAS,2,2015-03-06 03:00:00,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10031033.0,1,215537,m2,rvisión falla tomamuestra 36000,16/03/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,SPO,Operación inesperada,,0,,nan,6/03/2015,8:00:00,10/03/2015,17:00:00,X,105,MECE ORAS,3,2015-03-06 08:00:00,2015-03-10 17:00:00,
20010439,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TANQUE CRUDO TC52080,,10030969.0,1,215476,m2,instalacion sellos cam. espuma tc52080,4/03/2015,ME-VE-01,Tanques - Ítems externos,H107,Sello techo,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,4/03/2015,13:13:24,4/03/2015,18:00:00,X,"4,78",MECE ORAS,3,2015-03-04 13:13:24,2015-03-04 18:00:00,4.78
20010907,CUS,OC-EST-DES-PMED-BE20010,MEDICIÓN CRUDO ENTRADA BE20010,TRANSMISOR BSW BRAZO 10,,10030963.0,1,215462,m2,falla analizador bsw rec. rubiaels. odl,2/03/2015,EL-UP-05,UPS - Control y monitoreo,L505,Sensores (especificar),EL-UP-MF,OTH,Modos de Falla no especificados,,0,,nan,2/03/2015,5:03:44,2/03/2015,10:00:00,X,"4,94",MECE ORAS,3,2015-03-02 05:03:44,2015-03-02 10:00:00,4.94
20001375,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,10030962.0,1,215465,m2,pcv-370117 no recibe comando,3/03/2015,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,2/03/2015,21:00:00,,0:00:00,X,0,MECE ORAS,4,2015-03-02 21:00:00,,0.0
20005318,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,MOTOR ELEC TU-59000,,10030972.0,1,215478,m2,reparación motor bomba tu-59000,4/03/2015,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,2/03/2015,8:00:00,26/03/2015,17:00:00,X,585,MECE ORAS,2,2015-03-02 08:00:00,2015-03-26 17:00:00,
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10030971.0,1,215477,m2,cambio pancking gland medidor 2 38000,4/03/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,27/02/2015,8:00:00,1/03/2015,17:00:00,X,57,MECE ORAS,3,2015-02-27 08:00:00,2015-03-01 17:00:00,
20006256,LBE,OC-EST-LBE-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,EDIFICIO SCADA - COMUNICACIONES,,10030959.0,1,215448,m2,reparacion aire acondicionado sacad,26/02/2015,DV-AC-01,Acceso,W103,Obras Existentes,SC-SCD-M,OTH,Modos de Falla no especificados,,0,,nan,26/02/2015,17:20:44,27/02/2015,4:20:44,X,11,MECE ORAS,1,2015-02-26 17:20:44,2015-02-27 04:20:44,
20001354,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 02,,10030956.0,1,215447,m2,falla en la master backup de proceso,26/02/2015,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,SC-DCS-M,FLL9,Apagado o reinicio inesperado,,0,,nan,26/02/2015,8:37:42,12/03/2015,0:00:00,X,"327,37",MECE ORAS,4,2015-02-26 08:37:42,2015-03-12 00:00:00,
20006200,LBE,OC-EST-LBE-CTRL-CTRLMAQ,CONTROL DE MAQUINAS,TABLERO ELECT SERV AUXIL A PP-20200,,10030934.0,1,215436,m2,cambio caja nema4 pres. esdv,25/02/2015,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,25/02/2015,8:28:16,25/02/2015,9:00:00,X,"0,53",MECE ORAS,4,2015-02-25 08:28:16,2015-02-25 09:00:00,0.53
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10030943.0,1,215449,m2,ce 5212. falla baja presión de descarga.,26/02/2015,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,25/02/2015,14:00:22,25/02/2015,22:00:00,X,"7,99",MECE ORAS,3,2015-02-25 14:00:22,2015-02-25 22:00:00,7.99
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10030946.0,1,215453,m2,falla tomamuestra de recibo 36000,27/02/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,25/02/2015,8:33:13,1/03/2015,15:00:00,X,"102,45",MECE ORAS,3,2015-02-25 08:33:13,2015-03-01 15:00:00,
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,,10030925.0,1,215424,m2,generador 401 no mantiene la carga,22/02/2015,RO-EG-01,Generador Elec - Transmisión de potencia,C101,Acople unidad conductora,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,24/02/2015,8:49:17,24/02/2015,14:45:20,X,"5,93",MECE ORAS,2,2015-02-24 08:49:17,2015-02-24 14:45:20,5.93
20010615,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,VALVULA CTROL FLUJO MS38040,,10030924.0,1,215430,m2,revisión falla brazo fcv 38000 y 36000,24/02/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/02/2015,12:32:36,25/02/2015,9:00:00,X,"20,46",MECE ORAS,3,2015-02-24 12:32:36,2015-02-25 09:00:00,
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10030938.0,1,215432,m2,falla de switch de nivel bajo api,24/02/2015,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/02/2015,13:03:29,24/02/2015,17:00:00,X,"3,94",MECE ORAS,2,2015-02-24 13:03:29,2015-02-24 17:00:00,3.94
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030933.0,1,215431,m2,cs-52300a. falla alto nivel lodo,24/02/2015,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-CEN-M,AIR3,Lectura anormal del instrumento,,0,,nan,24/02/2015,12:48:50,24/02/2015,14:48:50,X,2,MECE ORAS,3,2015-02-24 12:48:50,2015-02-24 14:48:50,2.0
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10030940.0,1,215445,m2,limpieza tanque de lodos centrifu 52200,26/02/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,PLU7,Atascamiento,,0,,nan,23/02/2015,14:00:00,23/02/2015,20:00:00,X,6,MECE ORAS,3,2015-02-23 14:00:00,2015-02-23 20:00:00,6.0
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10030916.0,1,215423,m2,ba 404 no arranca,22/02/2015,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,22/02/2015,17:42:48,,0:00:00,X,0,MECE ORAS,4,2015-02-22 17:42:48,,0.0
20007377,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120211 DE TK-12020,,10030905.0,1,215412,m2,falla en mov 120211,20/02/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,20/02/2015,10:33:10,23/02/2015,17:00:00,X,"78,45",MECE ORAS,3,2015-02-20 10:33:10,2015-02-23 17:00:00,
20002686,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,BOMBA BA304,,10030902.0,1,215408,m2,ba-304. falla manometro de descarga,20/02/2015,SC-CI-01,Equipo contra incendio,T101,(especificar),RO-PU-MF,UNK,Información insuficiente,,0,,nan,20/02/2015,8:21:11,20/02/2015,11:00:00,X,"2,65",MECE ORAS,4,2015-02-20 08:21:11,2015-02-20 11:00:00,2.65
20001955,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 2 BOCATOMA,,10030899.0,1,215406,m2,"cambio v/v 3""x150 bombaii vulcanera",19/02/2015,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,19/02/2015,15:00:00,19/02/2015,18:30:00,X,"3,5",MECE ORAS,1,2015-02-19 15:00:00,2015-02-19 18:30:00,3.5
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10030897.0,1,215405,m2,ge-22010. falla ind. tc cilindros 4 y 12,18/02/2015,RO-EG-03,Generador Elec - Control y monitoreo,C305,Sensores (especificar),RO-EG-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/02/2015,23:00:38,19/02/2015,5:00:00,X,"5,99",MECE ORAS,3,2015-02-18 23:00:38,2015-02-19 05:00:00,5.99
20006271,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,STARD BASE MILITAR,,10030892.0,1,215401,m2,falla motor planta tratamiento agua resi,17/02/2015,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/02/2015,10:44:52,,0:00:00,X,0,MECE ORAS,1,2015-02-17 10:44:52,,0.0
20000648,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,INTERC CALO SIST ENFRIA VFD-42020,,10030888.0,1,215393,m2,bpc-42010 se sale por coolant temp,16/02/2015,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,UST,Apagado Inesperado,,0,,nan,15/02/2015,7:00:00,15/02/2015,20:00:00,X,13,MECE ORAS,3,2015-02-15 07:00:00,2015-02-15 20:00:00,
20007845,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,ACTUADOR VALVLA MOV-2301 TRAMPA ENTRADA,,10030904.0,1,215411,m2,mov2301 descaliibrada,20/02/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,14/02/2015,9:31:10,,0:00:00,X,0,MECE ORAS,4,2015-02-14 09:31:10,,0.0
20004402,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO A LBE,,10030894.0,1,215383,m2,tapa trampa de despacho,13/02/2015,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,13/02/2015,2:44:42,4/03/2015,12:00:00,X,"0,1",MECE ORAS,2,2015-02-13 02:44:42,2015-03-04 12:00:00,0.1
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030829.0,1,215327,m2,taponamiento de centrifuga a,29/01/2015,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),RO-CEN-M,PDE7,Parada Fuera de Límites,,0,,nan,12/02/2015,17:28:42,13/02/2015,3:00:00,X,"9,52",MECE ORAS,3,2015-02-12 17:28:42,2015-02-13 03:00:00,9.52
20004834,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TANQUE ALMAC CRUDO TK7314,,10030871.0,1,215377,m2,falla cable sensor de fuego tk-7314,12/02/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,12/02/2015,8:54:48,12/02/2015,19:00:00,X,"10,09",MECE ORAS,3,2015-02-12 08:54:48,2015-02-12 19:00:00,10.09
20003434,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION LABORATORIO,,10030873.0,1,215379,m2,extractor de vapores laboratorio no arra,12/02/2015,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,12/02/2015,10:21:08,13/02/2015,10:30:00,X,"24,15",MECE ORAS,1,2015-02-12 10:21:08,2015-02-13 10:30:00,
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,,10030858.0,1,215364,m2,falla de operación proveer 36000,6/02/2015,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/02/2015,7:31:01,,0:00:00,X,0,MECE ORAS,3,2015-02-06 07:31:01,,0.0
