equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20001595,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR TEMP BRAZO MED BE3620,,10030845.0,1,215359,m2,tt-3620 registra lectura erronea,5/02/2015,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,ERO3,Señal errática,,0,,nan,5/02/2015,13:25:07,5/02/2015,15:25:07,X,2,MECE ORAS,3,2015-02-05 13:25:07,2015-02-05 15:25:07,2.0
20011431,CUS,OC-EST-DES-PMED-BE20080,MEDICIÓN CRUDO ENTRADA BE20080,VALVULA CTRL SALI BRAZO 80,,10030828.0,1,215330,m2,falla lcv300801/aet300801,30/01/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/02/2015,9:00:00,3/02/2015,14:00:00,X,5,MECE ORAS,3,2015-02-03 09:00:00,2015-02-03 14:00:00,5.0
20002897,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOOSTER,,10030843.0,1,215343,m2,falla transmisores li 530401 y 533001,3/02/2015,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,3/02/2015,16:00:00,3/02/2015,16:01:00,X,"0,02",MECE ORAS,2,2015-02-03 16:00:00,2015-02-03 16:01:00,0.02
20010621,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,MEDIDOR FLUJO MS38050,,10030842.0,1,215345,m2,falla medidor 5 patin 38000,4/02/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,3/02/2015,13:50:47,6/02/2015,16:00:00,X,"74,15",MECE ORAS,3,2015-02-03 13:50:47,2015-02-06 16:00:00,
20002900,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BANCO BATERIAS MCC20100,,10030839.0,1,215340,m2,falla generacion epo,2/02/2015,RO-EG-01,Generador Elec - Transmisión de potencia,C101,Acople unidad conductora,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,2/02/2015,11:59:44,2/02/2015,13:00:00,X,1,MECE ORAS,3,2015-02-02 11:59:44,2015-02-02 13:00:00,1.0
20004859,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,MOTOR ELECT AGT-C TK7312,,10030834.0,1,215332,m2,el agitador c del tk7312 no recibe coman,30/01/2015,RO-EG-02,Generador Elec - Generador eléctrico,C202,Rotor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,31/01/2015,10:00:00,31/01/2015,12:00:00,X,2,MECE ORAS,3,2015-01-31 10:00:00,2015-01-31 12:00:00,2.0
20004826,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA 6-GTV-BA8D1 DE TK-7311,,10030535.0,1,215013,m2,valvula drenaje tk 7311 no opera,29/11/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,29/01/2015,16:21:33,29/01/2015,17:11:00,X,"0,82",MECE ORAS,3,2015-01-29 16:21:33,2015-01-29 17:11:00,0.82
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10030827.0,1,215307,m2,daño resorte escalera # 3,26/01/2015,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/01/2015,7:00:00,27/01/2015,10:00:00,X,3,MECE ORAS,1,2015-01-27 07:00:00,2015-01-27 10:00:00,3.0
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10030792.0,1,215300,m2,ruptura resorte escalera # 2,25/01/2015,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,25/01/2015,10:44:43,25/01/2015,12:00:00,X,"1,25",MECE ORAS,3,2015-01-25 10:44:43,2015-01-25 12:00:00,1.25
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,90002741.0,1,215278,m2,falla con la señal del radar saab tk´s,23/01/2015,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,23/01/2015,7:51:16,,0:00:00,X,0,MECE ORAS,3,2015-01-23 07:51:16,,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10030782.0,1,215293,m2,motor cummins alta  t° sistema refrigera,24/01/2015,RO-CE-05,Motor Combust - Sistema de refrigeración,A507,Bomba,RO-CE-MF,OHE,Sobrecalentamiento,,0,,nan,23/01/2015,7:26:44,23/01/2015,17:00:00,X,"9,55",MECE ORAS,4,2015-01-23 07:26:44,2015-01-23 17:00:00,9.55
20006104,LBE,OC-EST-LBE-PREG-FL21010,BRAZO FILTRACION FL21010,TRANSMISOR PRES DIF BRAZ FILTR TFL-21010,,10030800.0,1,215305,m2,perdida de comunicación transmisor tfl1,26/01/2015,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,19/01/2015,8:00:00,,0:00:00,X,0,MECE ORAS,2,2015-01-19 08:00:00,,0.0
20010588,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,MEDIDOR FLUJO MS38020,,10030209.0,1,214652,m2,corridas cerca del limite superior,19/09/2014,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,15/01/2015,7:30:00,16/01/2015,2:00:00,X,"18,5",MECE ORAS,3,2015-01-15 07:30:00,2015-01-16 02:00:00,
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10030232.0,1,214678,m2,armado actuador para mov-360128,26/09/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/01/2015,7:30:00,15/01/2015,17:00:00,X,"9,5",MECE ORAS,3,2015-01-15 07:30:00,2015-01-15 17:00:00,9.5
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10030724.0,1,215231,m2,falla motor centrifuga 5212,14/01/2015,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,OHE,Sobrecalentamiento,,0,,nan,14/01/2015,15:10:46,14/01/2015,22:00:00,X,"6,82",MECE ORAS,3,2015-01-14 15:10:46,2015-01-14 22:00:00,6.82
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10030717.0,1,215223,m2,falla apertura mov-810007,10/01/2015,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,10/01/2015,10:00:33,,0:00:00,X,0,MECE ORAS,3,2015-01-10 10:00:33,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10030715.0,1,215221,m2,falla tomamuestra de recibo 36000,10/01/2015,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,10/01/2015,8:56:46,10/01/2015,12:00:00,X,"3,05",MECE ORAS,3,2015-01-10 08:56:46,2015-01-10 12:00:00,3.05
20005724,CVA,OC-TER-CVA-PCAT-TK7312,PROTECCION CATODICA TANQUE TK-7312,RECTIFICADOR TK7312,,10030714.0,1,215220,m2,falla rpc 7312 de acuerdo a inspección,10/01/2015,ME-VE-02,Tanques - Ítems internos,H204,Protección catódica,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,10/01/2015,8:48:23,10/01/2015,12:00:00,X,"3,19",MECE ORAS,2,2015-01-10 08:48:23,2015-01-10 12:00:00,3.19
20001523,VSA,OC-EST-VSA-PMED-BS37040,BRAZO MEDICIÓN SALIDA BS37040,TRANSMISOR TEMPERATURA BRAZO MED 37040,,10030713.0,1,215218,m2,falla tit brazo n°4 ms-37000,10/01/2015,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),EL-PT-MF,FTF,Falla para funcionar,,0,,nan,10/01/2015,8:06:37,10/01/2015,10:00:00,X,"1,89",MECE ORAS,3,2015-01-10 08:06:37,2015-01-10 10:00:00,1.89
20001550,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,TRANSMISOR TEMPERATURA BRAZO MED 37060,,10030712.0,1,215219,m2,falla tit brazo n°6 ms-37000,10/01/2015,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),EL-PT-MF,FTF,Falla para funcionar,,0,,nan,10/01/2015,8:16:16,10/01/2015,11:00:00,X,"2,73",MECE ORAS,3,2015-01-10 08:16:16,2015-01-10 11:00:00,2.73
20005657,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- LIN 710-PR30200,,10030704.0,1,215212,m2,cambio de sello valvula 4 vías p 37000/,9/01/2015,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/01/2015,10:23:31,9/01/2015,13:00:00,X,"2,61",MECE ORAS,3,2015-01-09 10:23:31,2015-01-09 13:00:00,2.61
20008814,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,INDICADOR POSICIÓN ZS-380303 MOV 380303,,10030695.0,1,215204,m2,hv-380303. falla ind zsc/o-380303.,8/01/2015,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,8/01/2015,19:42:21,10/01/2015,14:00:00,X,"42,29",MECE ORAS,3,2015-01-08 19:42:21,2015-01-10 14:00:00,
20005349,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL GE22010,,10030944.0,1,215230,m2,control del interruptor (52-1),14/01/2015,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,7/01/2015,14:52:42,7/01/2015,17:00:00,X,"2,12",MECE ORAS,2,2015-01-07 14:52:42,2015-01-07 17:00:00,2.12
20002772,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DE DILUVIO DV-520431,,10030729.0,1,215234,m2,tc52030 falla switch presion dlv,14/01/2015,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,7/01/2015,15:51:33,8/01/2015,14:00:00,X,"22,14",MECE ORAS,4,2015-01-07 15:51:33,2015-01-08 14:00:00,
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10030682.0,1,215191,m2,fit820816 despacho mrf en falla,6/01/2015,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,6/01/2015,7:00:18,,0:00:00,X,0,MECE ORAS,4,2015-01-06 07:00:18,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10030735.0,1,215228,m2,ruptura resorte escalera no. 1,14/01/2015,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,SC-BRR-M,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,5/01/2015,6:24:07,,0:00:00,X,0,MECE ORAS,1,2015-01-05 06:24:07,,0.0
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10030724.0,1,215176,m2,falla centrifuga 5211 motor electrico,3/01/2015,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,OHE1,Alta temperatura,,0,,nan,3/01/2015,15:00:00,,0:00:00,X,0,MECE ORAS,3,2015-01-03 15:00:00,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030664.0,1,215169,m2,alfa laval 52300 falla v/v recirculacion,3/01/2015,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,3/01/2015,8:59:44,,0:00:00,X,0,MECE ORAS,3,2015-01-03 08:59:44,,0.0
20010477,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,VALVULA CTRL NIVEL LCV-52300,,10030667.0,1,215172,m2,alfa laval 52300 falla lshh tanque lodos,3/01/2015,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,3/01/2015,8:59:44,,0:00:00,X,0,MECE ORAS,3,2015-01-03 08:59:44,,0.0
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10030676.0,1,215185,m2,ce5211 falla controlador,5/01/2015,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,3/01/2015,11:00:16,4/01/2015,18:00:00,X,31,MECE ORAS,3,2015-01-03 11:00:16,2015-01-04 18:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030653.0,1,215149,m2,limpieza de centrifuga. ce. 52300 b.,30/12/2014,ME-PI-01,Tubería - Tubo,I107,Drenaje,RO-CEN-M,LOO2,Salida por Baja Presión de Descarga,,0,,nan,30/12/2014,6:00:00,30/12/2014,20:00:00,X,14,MECE ORAS,3,2014-12-30 06:00:00,2014-12-30 20:00:00,
20010582,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA CTROL FLUJO MS38010,,10030716.0,1,215222,m2,fuga de prodcuto por brazo 1 y 2 de38000,10/01/2015,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,26/12/2014,9:24:00,26/12/2014,10:24:00,X,1,MECE ORAS,3,2014-12-26 09:24:00,2014-12-26 10:24:00,1.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10030624.0,1,215028,m2,falla en mov 731401,3/12/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/12/2014,4:46:22,24/12/2014,11:00:00,X,"6,23",MECE ORAS,3,2014-12-24 04:46:22,2014-12-24 11:00:00,6.23
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10030625.0,1,215027,m2,falla en mov 731301,3/12/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/12/2014,4:37:43,24/12/2014,11:00:00,X,"6,37",MECE ORAS,3,2014-12-24 04:37:43,2014-12-24 11:00:00,6.37
20009845,CCA,OC-EST-CCA-COMB-BC52100,UNIDAD MOTOR-BOMBA BC-52100,BOMBA CENTRIFUGA BC-52100,,10030651.0,1,215123,m2,wesfalia 100a en falla por vibracion,24/12/2014,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,24/12/2014,10:54:41,24/12/2014,19:00:00,X,"8,09",MECE ORAS,3,2014-12-24 10:54:41,2014-12-24 19:00:00,8.09
20001185,VSA,OC-EST-VSA-UAIR-SE,SECADO DE AIRE,SECADORES AIRE 2,,10030620.0,1,215114,m2,cambio unidad secador aire sist medicion,22/12/2014,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,22/12/2014,15:57:51,,0:00:00,X,0,MECE ORAS,2,2014-12-22 15:57:51,,0.0
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,,10030510.0,1,214950,m2,falla sello primario y secundario tk 12,21/11/2014,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,21/12/2014,15:40:00,8/02/2015,17:00:00,X,"1.177,33",MECE ORAS,3,2014-12-21 15:40:00,2015-02-08 17:00:00,
20005076,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150- LIN 710-MU120,,10030616.0,1,215106,m2,falla mov 120208,21/12/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/12/2014,15:10:53,22/12/2014,10:00:00,X,"18,82",MECE ORAS,3,2014-12-21 15:10:53,2014-12-22 10:00:00,
20010765,MRF,OC-EST-MRF-UCOM-CRF52130,PAQUETE DE POST-FILTRACIÓN FASE I,MOTOR BOMBA POSTFILTRACIÓN FASE I,,10030606.0,1,215071,m2,fuga crudo sello bomba postfiltracion fi,13/12/2014,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,19/12/2014,7:16:22,19/12/2014,12:00:00,X,"4,73",MECE ORAS,3,2014-12-19 07:16:22,2014-12-19 12:00:00,4.73
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10030599.0,1,215089,m2,daño correas alternador ba-303,18/12/2014,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,18/12/2014,11:00:00,18/12/2014,12:30:00,X,"1,5",MECE ORAS,4,2014-12-18 11:00:00,2014-12-18 12:30:00,1.5
20004352,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,VALVULA MOV_30X900-LDS ENT 930-TG22000,,20097577.0,1,215092,m2,"falla mov 220008, trampa recibo",18/12/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,18/12/2014,16:32:13,,0:00:00,X,0,MECE ORAS,4,2014-12-18 16:32:13,,0.0
20000617,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU CONT SALIDA VARIA VFD-42010,,10030598.0,1,215087,m2,falla de modulo controlador,17/12/2014,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-VVC-M,FTS,No arranca al momento de encender,,0,,nan,17/12/2014,17:52:24,17/12/2014,19:00:00,X,"1,13",MECE ORAS,3,2014-12-17 17:52:24,2014-12-17 19:00:00,1.13
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,10030604.0,1,215085,m2,ge 22010 fase ii falla por sobrevelocida,17/12/2014,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,17/12/2014,5:48:49,6/02/2015,17:00:00,X,"1.235,19",MECE ORAS,2,2014-12-17 05:48:49,2015-02-06 17:00:00,
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10030605.0,1,215084,m2,alta temperatura motor s.c ba 403,16/12/2014,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,RO-CE-MF,OHE,Sobrecalentamiento,,0,,nan,16/12/2014,16:26:10,17/12/2014,12:00:00,X,"19,56",MECE ORAS,4,2014-12-16 16:26:10,2014-12-17 12:00:00,
20001641,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR FLUJO BRAZO MED BE3650,,10030622.0,1,215083,m2,brazo 5 ms 3600 no cuenta volumen,16/12/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,16/12/2014,16:13:40,17/12/2014,0:00:00,X,"7,77",MECE ORAS,3,2014-12-16 16:13:40,2014-12-17 00:00:00,7.77
20008575,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24x900-LDSENT920TG82000,,10030597.0,1,215079,m2,falla valvulas trampa de despacho,14/12/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,14/12/2014,17:56:19,14/12/2014,17:56:19,X,0,MECE ORAS,4,2014-12-14 17:56:19,2014-12-14 17:56:19,0.0
20010694,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 1,,10030578.0,1,215063,m2,aire acondicionado   n°1  no funciona,11/12/2014,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,FLL4,Corto Circuito,,0,,nan,11/12/2014,9:47:55,11/12/2014,10:20:00,X,"0,53",MECE ORAS,1,2014-12-11 09:47:55,2014-12-11 10:20:00,0.53
20005084,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_30x150-LIN 710-MU120,,10030623.0,1,215050,m2,mov 120308 en falla,10/12/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,10/12/2014,6:01:17,10/12/2014,17:00:00,X,"10,98",MECE ORAS,3,2014-12-10 06:01:17,2014-12-10 17:00:00,
20006237,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,VALVULA MOV_2x900- BYP 940-TG81000,,10030566.0,1,215051,m2,ruido anormal en accionamien  mov 810013,10/12/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,10/12/2014,11:02:27,10/12/2014,12:00:00,X,"0,96",MECE ORAS,4,2014-12-10 11:02:27,2014-12-10 12:00:00,0.96
20005668,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA MOV_16x150- SAL 710-PR30200,,10030552.0,1,215043,m2,falla actuador provador 37000,7/12/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/12/2014,8:48:38,,0:00:00,X,0,MECE ORAS,3,2014-12-07 08:48:38,,0.0
20000926,CUS,OC-EST-DES-AELE-BT,BAJA TENSIÓN,UPS 30KVA MCC,,10030324.0,1,214789,m2,daño tarjeta control ups 20100,19/10/2014,EL-UP-05,UPS - Control y monitoreo,L502,Unidad de control,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,1/12/2014,7:12:08,1/12/2014,20:00:00,X,"12,8",MECE ORAS,4,2014-12-01 07:12:08,2014-12-01 20:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10030603.0,1,215009,m2,roto resorte de la escalera bahia #7,27/11/2014,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-CR-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/11/2014,7:07:59,28/11/2014,11:00:00,X,"3,87",MECE ORAS,1,2014-11-28 07:07:59,2014-11-28 11:00:00,3.87
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,10030532.0,1,215010,m2,falla comun. master lazo ii automat epo,28/11/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,UNK,Información insuficiente,,0,,nan,28/11/2014,8:42:28,28/11/2014,8:42:28,X,0,MECE ORAS,4,2014-11-28 08:42:28,2014-11-28 08:42:28,0.0
20005128,CVA,OC-TER-CVA-SCIN-FBW12008,6SCI-FBW12-008 ESPUMA TK-12010,VALVULA DILUVIO TK12010 SIST ESPUMA,,10030523.0,1,215001,m2,falla valvula de diluvio tk-12010,27/11/2014,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/11/2014,10:35:14,27/11/2014,17:00:00,X,"6,41",MECE ORAS,4,2014-11-27 10:35:14,2014-11-27 17:00:00,6.41
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10030525.0,1,215003,m2,falla apertura mov 810007,27/11/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU7,Atascamiento,,0,,nan,27/11/2014,16:42:08,,0:00:00,X,0,MECE ORAS,3,2014-11-27 16:42:08,,0.0
20010245,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10030526.0,1,215004,m2,mov 731201 presenta falla indicación l/r,27/11/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,27/11/2014,16:49:01,,0:00:00,X,0,MECE ORAS,3,2014-11-27 16:49:01,,0.0
20002900,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BANCO BATERIAS MCC20100,,10030524.0,1,215002,m2,cambio transformador base militar,27/11/2014,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,OTH,Modos de Falla no especificados,,0,,nan,27/11/2014,16:37:46,,0:00:00,X,0,MECE ORAS,3,2014-11-27 16:37:46,,0.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10030562.0,1,214995,m2,ba305a falla de arranque,26/11/2014,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,UST,Apagado Inesperado,,0,,nan,26/11/2014,16:52:55,26/11/2014,16:52:55,X,0,MECE ORAS,4,2014-11-26 16:52:55,2014-11-26 16:52:55,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10030503.0,1,214979,m2,fuga aceite compresor 403 salida de aire,25/11/2014,RO-CE-02,Motor Combust - Unidad motor combustión,A215,Válvulas,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/11/2014,9:47:19,25/11/2014,14:00:00,X,"4,21",MECE ORAS,3,2014-11-25 09:47:19,2014-11-25 14:00:00,4.21
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10030496.0,1,214967,m2,habilitacion troli puente grua f ii epo,24/11/2014,ME-CR-07,Grúas - Misceláneos,F701,Otros (especificar),ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,24/11/2014,9:43:53,24/11/2014,9:43:53,X,0,MECE ORAS,3,2014-11-24 09:43:53,2014-11-24 09:43:53,0.0
20004831,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,CONCENTRADOR I/O TK7311,,10030411.0,1,214875,m2,indicacion local/remota agitadores 7311,9/11/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,23/11/2014,14:21:26,23/11/2014,17:00:00,X,"2,64",MECE ORAS,3,2014-11-23 14:21:26,2014-11-23 17:00:00,2.64
20002617,EPO,OC-EST-EPO-SCIN-BA72010,UNIDAD MOTOR-BOMBA BA-72010,SWITCH PSL-312033B DE CONTRA INCENDIO,,10030487.0,1,214957,m2,bombas jockey sci falla psl y psh,22/11/2014,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),SC-MTB-M,DEP2,Alta Presión,,0,,nan,22/11/2014,10:18:06,,0:00:00,X,0,MECE ORAS,4,2014-11-22 10:18:06,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10030503.0,1,214958,m2,ca-403 fuera de servicio x retorno aceit,22/11/2014,RO-CO-04,Compresores - Sistema de lubricación,B404,Válvulas de cheque,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,22/11/2014,19:55:31,,0:00:00,X,0,MECE ORAS,3,2014-11-22 19:55:31,,0.0
20010734,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),BOMBA DE LODOS ALFA LAVAS CCS-52300,,,1,214462,m2,falla bomba de lodos alfa laval,8/08/2014,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,LOO2,Salida por Baja Presión de Descarga,,0,,nan,21/11/2014,10:00:00,21/11/2014,10:05:00,X,"0,08",MECE,3,2014-11-21 10:00:00,2014-11-21 10:05:00,0.08
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030458.0,1,214931,m2,ce-52300 a. falla no entra en produccion,20/11/2014,ME-FM-01,Filtros y Mallas (de proceso),K104,Sello,ME-VE-MF,DEP3,Baja Presión,,0,,nan,20/11/2014,7:50:45,20/11/2014,20:00:00,X,"12,15",MECE ORAS,3,2014-11-20 07:50:45,2014-11-20 20:00:00,
20003710,MRF,OC-EST-MRF-PBOM-BP42060,BOMBA PRINCIPAL BP42060,VALVULA SEG ALIV DESCARGA BPC 42030,,10030495.0,1,214927,m2,bpc-42060 fuga crudo psv-420306a,19/11/2014,RO-PU-02,Bombas - Unidad de bomba,E208,Válvulas,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/11/2014,7:13:29,19/11/2014,16:00:00,X,"8,78",MECE ORAS,3,2014-11-19 07:13:29,2014-11-19 16:00:00,8.78
20011106,CUS,OC-EST-DES-UELE-BAJATEN,BAJA TENSION,TABLERO ELECT VOLTAJE REGULADO,,10030449.0,1,214917,m2,falla scully de bahias 2-5-9 descarg.,16/11/2014,EL-PT-03,Transformador - Misceláneos,M305,Puesta a tierra,EL-VVC-M,FTS,No arranca al momento de encender,,0,,nan,16/11/2014,7:59:44,16/11/2014,17:00:00,X,9,MECE ORAS,3,2014-11-16 07:59:44,2014-11-16 17:00:00,9.0
20001611,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,TRANSMISOR TEMP BRAZO MED BE3630,,10030461.0,1,214932,m2,falla transmisor temperatura tt-3620,20/11/2014,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R102,Unidad de conección,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,15/11/2014,10:57:22,18/11/2014,0:00:00,X,"61,04",MECE ORAS,3,2014-11-15 10:57:22,2014-11-18 00:00:00,
20003008,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,INDICADOR RASPADOR TRAMPA TG82000,,10030446.0,1,214910,m2,detetector envio raspador no genera seña,14/11/2014,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-IP-MF,NOO,No hay señal,,0,,nan,14/11/2014,14:00:00,20/11/2014,20:00:00,X,150,MECE ORAS,2,2014-11-14 14:00:00,2014-11-20 20:00:00,
20008577,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS LIN 920-DESP,,10030563.0,1,214909,m2,falla comunicacion mov trampa despacho,14/11/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,14/11/2014,14:00:00,14/11/2014,14:00:00,X,0,MECE ORAS,4,2014-11-14 14:00:00,2014-11-14 14:00:00,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10030434.0,1,214897,m2,falla operación tomamuestra del 38000,12/11/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,12/11/2014,11:36:41,,0:00:00,X,0,MECE ORAS,3,2014-11-12 11:36:41,,0.0
20001659,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR TEMPERATURA BRAZO MED 60,,10030432.0,1,214895,m2,falla temperatura brazo n°6 ms-3600,12/11/2014,ME-CR-02,Grúas - Sistema de brazo,F201,Brazo,SC-MD-MF,OTH,Modos de Falla no especificados,,0,,nan,12/11/2014,9:15:09,12/11/2014,10:15:09,X,1,MECE ORAS,3,2014-11-12 09:15:09,2014-11-12 10:15:09,1.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030422.0,1,214889,m2,falla centrifuga ccs-52300 a,18/07/2014,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,11/11/2014,6:00:00,11/11/2014,18:00:00,X,12,MECE ORAS,3,2014-11-11 06:00:00,2014-11-11 18:00:00,
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,10030420.0,1,214886,m2,falla ups talleres y oficinas inspectore,11/11/2014,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,EL-UP-MF,FTF,Falla para funcionar,,0,,nan,11/11/2014,7:13:07,11/11/2014,17:00:00,X,"9,78",MECE ORAS,1,2014-11-11 07:13:07,2014-11-11 17:00:00,9.78
20005527,CVA,OC-TER-CVA-IZAJ-PTEGRBPC,PUENTE GRUA CASETA BOMBAS PRINCIPALES,PUENTE GRUA BOMBAS PRINCIPALES,,10030415.0,1,214879,m2,falla puente grua casa maquinas,10/11/2014,ME-CR-06,Grúas - Control y monitoreo,F604,Botonera,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,10/11/2014,11:02:18,,0:00:00,X,0,MECE ORAS,3,2014-11-10 11:02:18,,0.0
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10030408.0,1,214861,m2,fuga de aceite reductor bt20010,6/11/2014,RO-PU-01,Bombas - Transmisión de potencia,E101,Reductor / Incrementador,ME-INR-M,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,9/11/2014,11:35:20,9/11/2014,19:00:00,X,"7,41",MECE ORAS,3,2014-11-09 11:35:20,2014-11-09 19:00:00,7.41
20005329,CVA,OC-TER-CVA-DREN-TQSEPAPI,TANQUE SEPARADOR API,SEPARADOR API LAMINA,,10030407.0,1,214872,m2,fuga flauta sepador aguas aceitosas,9/11/2014,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-TKS-M,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,9/11/2014,8:51:56,,0:00:00,X,0,MECE ORAS,2,2014-11-09 08:51:56,,0.0
20008509,CVA,OC-TER-CVA-AELE-MT,MEDIA TENSIÓN,CELDA ALIMENTACION 710-MPE-42020,,10030409.0,1,214873,m2,falla arranque bpc-410 y bpc-420,9/11/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,9/11/2014,13:53:36,,0:00:00,X,0,MECE ORAS,3,2014-11-09 13:53:36,,0.0
20010637,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA CTROL FLUJO MS38060,,10030410.0,1,214874,m2,falla valvula de control fcv-380601,9/11/2014,SC-VA-02,Válvulas - Actuador,S204,Pistón,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,9/11/2014,14:16:50,,0:00:00,X,0,MECE ORAS,3,2014-11-09 14:16:50,,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,10030424.0,1,214870,m2,gd-401 falla cargador de baterias,9/11/2014,RO-EG-03,Generador Elec - Control y monitoreo,C305,Sensores (especificar),RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,9/11/2014,5:02:39,,0:00:00,X,0,MECE ORAS,2,2014-11-09 05:02:39,,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,10030406.0,1,214867,m2,falla comunicaciones lazo ii,8/11/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,UNK,Información insuficiente,,0,,nan,7/11/2014,2:09:51,7/11/2014,4:30:00,X,"2,34",MECE ORAS,4,2014-11-07 02:09:51,2014-11-07 04:30:00,2.34
20004330,MRF,OC-EST-MRF-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS VALVULA SHUTDOWN DESPACHO MRF,,10030393.0,1,214849,m2,falla valvula esdv 820024 mrf,4/11/2014,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/11/2014,16:51:58,9/01/2015,0:00:00,X,"1.567,13",MECE ORAS,5,2014-11-04 16:51:58,2015-01-09 00:00:00,
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10030391.0,1,214847,m2,falla mov 731401,3/11/2014,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,3/11/2014,16:55:32,,0:00:00,X,0,MECE ORAS,3,2014-11-03 16:55:32,,0.0
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,10030387.0,1,214841,m2,fuga aceite ca404,2/11/2014,RO-CO-04,Compresores - Sistema de lubricación,B407,Tubería,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,2/11/2014,9:01:52,2/11/2014,11:00:00,X,"1,97",MECE ORAS,3,2014-11-02 09:01:52,2014-11-02 11:00:00,1.97
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,,10030381.0,1,214833,m2,fast loop despacho,29/10/2014,RO-EM-02,Motor Elec - Control y monitoreo,D204,Monitoreo,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,29/10/2014,4:57:40,,0:00:00,X,0,MECE ORAS,3,2014-10-29 04:57:40,,0.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10030399.0,1,214835,m2,gancho doble seguro yoyo # 7,29/10/2014,ME-CR-03,Grúas - Sistema de izaje,F302,Gancho,ME-CR-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,28/10/2014,11:12:18,29/10/2014,17:00:00,X,"29,8",MECE ORAS,1,2014-10-28 11:12:18,2014-10-29 17:00:00,
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10030348.0,1,214824,m2,tomamuestra patin 36000 no opera correct,26/10/2014,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,UNK,Información insuficiente,,0,,nan,26/10/2014,8:22:11,26/10/2014,17:00:00,X,"8,63",MECE ORAS,3,2014-10-26 08:22:11,2014-10-26 17:00:00,8.63
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,,10030349.0,1,214826,m2,falla operación bomba fas loop 36000,26/10/2014,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/10/2014,11:36:47,26/10/2014,11:47:49,X,"0,18",MECE ORAS,3,2014-10-26 11:36:47,2014-10-26 11:47:49,0.18
20006223,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,VALVULA MOV_2x900- BYP 940-TG-81000,,10030345.0,1,214822,m2,estado desconocido en el dcs mov 210015,24/10/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/10/2014,18:37:40,,0:00:00,X,0,MECE ORAS,3,2014-10-24 18:37:40,,0.0
20007259,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,ACTUADOR ELECT MOV-810013,,10030346.0,1,214823,m2,estado desconocido en el dcs mov 810013,24/10/2014,EL-UP-05,UPS - Control y monitoreo,L501,Actuador,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,24/10/2014,19:02:11,,0:00:00,X,0,MECE ORAS,4,2014-10-24 19:02:11,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10030305.0,1,214818,m2,bomba bahia 5 presenta ruidos anormales,24/10/2014,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,23/10/2014,8:31:33,,0:00:00,X,0,MECE ORAS,3,2014-10-23 08:31:33,,0.0
20008585,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,LDS TRANSMISOR DENSI LINEA CAUCASIA,,10030355.0,1,214830,m2,falla densitometro di-240024 entrada,27/10/2014,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,ERO3,Señal errática,,0,,nan,23/10/2014,8:23:31,26/10/2014,17:00:00,X,"80,61",MECE ORAS,4,2014-10-23 08:23:31,2014-10-26 17:00:00,
20002694,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,BOMBA BA305A,,10030354.0,1,214828,m2,ba305a-fuga agua por tubing bomba,27/10/2014,RO-PU-02,Bombas - Unidad de bomba,E202,Carcasa,RO-PU-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,23/10/2014,9:13:48,27/10/2014,12:00:00,X,"98,77",MECE ORAS,4,2014-10-23 09:13:48,2014-10-27 12:00:00,
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10030334.0,1,214807,m2,soporte hta izaje falla pg fase ii,22/10/2014,ME-CR-03,Grúas - Sistema de izaje,F302,Gancho,ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,22/10/2014,9:05:47,,0:00:00,X,0,MECE ORAS,3,2014-10-22 09:05:47,,0.0
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,,10030305.0,1,214764,m2,daño spt bahia 5,14/10/2014,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),SC-IP-MF,NOO,No hay señal,,0,,nan,21/10/2014,7:12:49,21/10/2014,10:00:00,X,"2,79",MECE ORAS,3,2014-10-21 07:12:49,2014-10-21 10:00:00,2.79
20003901,MRF,OC-EST-MRF-SCIN-DT,DETECTORES CONTRAINCENDIOS,DETECTOR LLAMA_AREA 01,,20096337.0,1,214793,m2,falla detector de fuego y gas mpd 42020,21/10/2014,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/10/2014,5:09:11,,0:00:00,X,0,MECE ORAS,4,2014-10-21 05:09:11,,0.0
20001430,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA SEG ALIV PRES REC DANFLO,,10030328.0,1,214792,m2,cambio nitrogeno danflo c,20/10/2014,SC-VA-04,Válvulas - Misceláneo,S401,Acumulador,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/10/2014,16:04:00,20/10/2014,17:04:00,X,1,MECE ORAS,5,2014-10-20 16:04:00,2014-10-20 17:04:00,1.0
20002764,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DE DILUVIO DV-311031,,10030476.0,1,214944,m2,dv´s epo-intalacion precintos,20/11/2014,SC-VA-03,Válvulas - Control y monitoreo,S306,Válvula de descarga rápida,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,20/10/2014,7:00:00,21/10/2014,10:00:00,X,27,MECE ORAS,4,2014-10-20 07:00:00,2014-10-21 10:00:00,
20004115,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,CENTRO CONTROL MOTORES 1 FASE I,,10030327.0,1,214786,m2,falla alimentacion electrica mpd 42010,19/10/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,19/10/2014,5:51:26,19/10/2014,8:40:37,X,"2,82",MECE ORAS,3,2014-10-19 05:51:26,2014-10-19 08:40:37,2.82
20010677,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR DE BSW LOOP DE CALIDAD MS-38000,,10030320.0,1,214784,m2,falla acople toma muestra patin 38000,18/10/2014,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,18/10/2014,13:46:35,18/10/2014,17:00:00,X,"3,22",MECE ORAS,3,2014-10-18 13:46:35,2014-10-18 17:00:00,3.22
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,10030318.0,1,214778,m2,ruido internso bomba 20050,16/10/2014,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,17/10/2014,11:00:00,17/10/2014,19:00:00,X,8,MECE ORAS,3,2014-10-17 11:00:00,2014-10-17 19:00:00,8.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,20097509.0,1,214781,m2,chequemov 250112 presenta fuga porjunta,17/10/2014,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,17/10/2014,7:00:08,,0:00:00,X,0,MECE ORAS,4,2014-10-17 07:00:08,,0.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10030404.0,1,214860,m2,sumidero bpc´s - falla transm. nivel,6/11/2014,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/10/2014,8:00:00,17/10/2014,14:00:00,X,6,MECE ORAS,2,2014-10-17 08:00:00,2014-10-17 14:00:00,6.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10030494.0,1,214966,m2,sumidero bpc´s- falla transmisor nivel,23/11/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/10/2014,7:00:00,17/10/2014,14:00:00,X,7,MECE ORAS,2,2014-10-17 07:00:00,2014-10-17 14:00:00,7.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10030314.0,1,214768,m2,reparacion puente grua fase ii,15/10/2014,ME-CR-03,Grúas - Sistema de izaje,F302,Gancho,ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,15/10/2014,10:08:42,15/10/2014,10:08:42,X,0,MECE ORAS,3,2014-10-15 10:08:42,2014-10-15 10:08:42,0.0
20007257,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,ACTUADOR ELECT MOV-810006,,10030306.0,1,214765,m2,estado erroneo en el dcs val 810006,14/10/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,14/10/2014,8:31:07,,0:00:00,X,0,MECE ORAS,4,2014-10-14 08:31:07,,0.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10030300.0,1,214758,m2,"desmontar valvula de 8""x300 prober",12/10/2014,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,13/10/2014,7:00:00,13/10/2014,12:30:00,X,"5,5",MECE ORAS,3,2014-10-13 07:00:00,2014-10-13 12:30:00,5.5
20005319,BOG,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10030304.0,1,214762,m2,falla en el arranque de la bu-59000,13/10/2014,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,DI02,1,Capacidad/dimensiones inadecuadas,la presión de la bu59000 supera 150 psi,13/10/2014,8:04:50,14/10/2014,0:00:00,X,"15,92",MECE ORAS,2,2014-10-13 08:04:50,2014-10-14 00:00:00,
20005319,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,BOMBA CENTRIFUGA REINYECCION DC TU-59000,,10030347.0,1,214763,m2,falla bomba bu 59000,13/10/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,13/10/2014,20:41:44,,0:00:00,X,0,MECE ORAS,2,2014-10-13 20:41:44,,0.0
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,10030337.0,1,214810,m2,tc52080-indicacion nivel oscilante,22/10/2014,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,13/10/2014,21:00:00,14/10/2014,2:00:00,X,5,MECE ORAS,3,2014-10-13 21:00:00,2014-10-14 02:00:00,5.0
20005327,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,VALVULA CHEQUE 3-CHV-BA8D1 TU-59000,,10030292.0,1,214752,m2,obstruccion cheque descarga tu 59000,11/10/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/10/2014,9:04:47,,0:00:00,X,0,MECE ORAS,2,2014-10-11 09:04:47,,0.0
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10030288.0,1,214743,m2,ba 303 falla por cremallera de arranque,9/10/2014,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,10/10/2014,6:00:00,10/10/2014,18:00:00,X,12,MECE ORAS,4,2014-10-10 06:00:00,2014-10-10 18:00:00,
20010637,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA CTROL FLUJO MS38060,,10030295.0,1,214754,m2,revision falla válvula control fv-380601,11/10/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,9/10/2014,13:30:00,9/10/2014,19:00:00,X,"5,5",MECE ORAS,3,2014-10-09 13:30:00,2014-10-09 19:00:00,5.5
20002144,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-SAL 920-TP305,,,1,214705,m2,mov305002 falla de apertura,1/10/2014,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-TKS-M,PLU7,Atascamiento,,0,,nan,7/10/2014,9:00:00,7/10/2014,10:30:00,X,"1,5",MECE,3,2014-10-07 09:00:00,2014-10-07 10:30:00,1.5
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10030396.0,1,214853,m2,alfa laval bpc´s falla switch nitrogeno,5/11/2014,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,7/10/2014,18:09:10,7/10/2014,20:00:00,X,"1,85",MECE ORAS,3,2014-10-07 18:09:10,2014-10-07 20:00:00,1.85
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10030296.0,1,214755,m2,revision falla válvula control fv-360401,11/10/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/10/2014,13:30:00,6/10/2014,20:00:00,X,"6,5",MECE ORAS,3,2014-10-06 13:30:00,2014-10-06 20:00:00,6.5
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,10030416.0,1,214719,m2,fuga de combustible por gobernador g-402,4/10/2014,RO-CE-03,Motor Combust - Control y monitoreo,A301,Gobernador,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,4/10/2014,8:00:00,4/10/2014,10:00:00,X,2,MECE ORAS,2,2014-10-04 08:00:00,2014-10-04 10:00:00,2.0
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10030259.0,1,214707,m2,fqi820816 falla de lectura,1/10/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-WI-MF,UNK,Información insuficiente,,0,,nan,1/10/2014,15:30:10,,0:00:00,X,0,MECE ORAS,4,2014-10-01 15:30:10,,0.0
20007742,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,ACTU VALV MOTORI MOV-820005,,10030188.0,1,214621,m2,falla de apertura de la mov 820005,14/09/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,29/09/2014,14:27:07,29/09/2014,15:30:00,X,"1,05",MECE ORAS,3,2014-09-29 14:27:07,2014-09-29 15:30:00,1.05
20001205,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA MOV_12X600- CTR PRES 220-PV2308,,,1,214696,m2,valvula mov 2308a,29/09/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,29/09/2014,8:00:00,29/09/2014,10:00:00,X,2,MECE,3,2014-09-29 08:00:00,2014-09-29 10:00:00,2.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10030238.0,1,214684,m2,daño resorte escalera bahia #6,27/09/2014,ME-VE-01,Tanques - Ítems externos,H106,Escalera externa,ME-FM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,27/09/2014,7:38:25,27/09/2014,11:00:00,X,"3,36",MECE ORAS,1,2014-09-27 07:38:25,2014-09-27 11:00:00,3.36
20011159,CUS,OC-EST-CUS-DREN-P22001,BOMBA DE TRANSFERENCIA DE CRUDO P-22001,VALVULA DE RECIRCULACIÓN BOMBA,,,1,214683,m2,falla  datos a dcs,27/09/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,27/09/2014,1:32:09,27/09/2014,1:33:00,X,"0,01",MECE,3,2014-09-27 01:32:09,2014-09-27 01:33:00,0.01
20005353,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,TABLERO CTRL GE22020,,10030235.0,1,214685,m2,falla cargador generador 20,27/09/2014,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,27/09/2014,10:54:24,,0:00:00,X,0,MECE ORAS,2,2014-09-27 10:54:24,,0.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10030237.0,1,214682,m2,daño ventana de la bascula,26/09/2014,ME-PI-03,Tubería - Misceláneos,I301,Soportería,SC-BRR-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,26/09/2014,14:36:06,,0:00:00,X,0,MECE ORAS,3,2014-09-26 14:36:06,,0.0
20005572,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,LDS TRANSMISOR DENSI CALIDAD MS36000,,10030236.0,1,214686,m2,falla en tomameuestras recibo,27/09/2014,RO-PU-03,Bombas - Control y monitoreo,E309,Sellos,RO-PU-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,26/09/2014,16:10:02,27/09/2014,10:00:00,X,"17,83",MECE ORAS,4,2014-09-26 16:10:02,2014-09-27 10:00:00,
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10030220.0,1,214670,m2,falla puente gura fase i,24/09/2014,ME-CR-03,Grúas - Sistema de izaje,F303,Cable de izaje,ME-CR-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,24/09/2014,8:06:09,24/09/2014,8:06:09,X,0,MECE ORAS,3,2014-09-24 08:06:09,2014-09-24 08:06:09,0.0
20011125,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_4x150- 4VIAS 950-PR30010,,10030226.0,1,214644,m2,falla valvula 4 vias descargadero,18/09/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,23/09/2014,14:00:38,23/09/2014,17:00:00,X,"2,99",MECE ORAS,3,2014-09-23 14:00:38,2014-09-23 17:00:00,2.99
20006154,LBE,OC-EST-LBE-CTRL-DCS,CONTROL DCS,MASTER STATION SECUNDARIA,,10030217.0,1,214666,m2,falla master y lazo de comunicacion,22/09/2014,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-DCS-M,FLL7,Falla de comunicación CON MASTER STATION,,0,,nan,22/09/2014,20:24:48,22/09/2014,21:00:00,X,"0,59",MECE ORAS,4,2014-09-22 20:24:48,2014-09-22 21:00:00,0.59
20007777,CUS,OC-EST-CUS-PMED-BE5107D,BRAZO MEDICIÓN DE ENTRADA ARCUS,ACTU VALV MOTORI MOV-5104C,,,1,214655,m2,mov-5104 c no opera desde hmi,20/09/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,20/09/2014,0:28:37,,0:00:00,X,0,MECE,3,2014-09-20 00:28:37,,0.0
20010332,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10030211.0,1,214657,m2,falla operacion mov 507002,20/09/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,20/09/2014,5:51:34,,0:00:00,X,0,MECE ORAS,3,2014-09-20 05:51:34,,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10030210.0,1,214653,m2,falla mov 302009 patin 38000,19/09/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,19/09/2014,17:05:20,,0:00:00,X,0,MECE ORAS,3,2014-09-19 17:05:20,,0.0
20000565,CUS,OC-EST-CUS-PALM-BT5131E,BOMBA TRASIEGO ALMACENAM. BT5131E,MOTOR ELECTRICO BOMBA P5131E,,10030225.0,1,214673,m2,permisivo en señal de arranque y logica,24/09/2014,SC-CL-02,Uni Lógic Cntrl - Tarjetas input digi,R201,Tarjeta de entradas,SC-CL-MF,FTF4,Falla de Control,,0,,nan,19/09/2014,16:48:20,,0:00:00,X,0,MECE ORAS,3,2014-09-19 16:48:20,,0.0
20007501,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,ACTUADOR MOV-120307 24-PRO-C-BA21-255,,10030203.0,1,214648,m2,mov 120307 presenta ruido anormal,18/09/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,UNK,Información insuficiente,,0,,nan,18/09/2014,7:28:41,18/09/2014,12:00:00,X,"4,52",MECE ORAS,3,2014-09-18 07:28:41,2014-09-18 12:00:00,4.52
