equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20003165,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,SENSOR PDSH-394 DE BRAZO SANTIAGO,,10030207.0,1,214650,m2,pdsh-394. filtro san falla indicación.,18/09/2014,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,18/09/2014,12:25:00,18/09/2014,20:36:00,X,"8,18",MECE ORAS,3,2014-09-18 12:25:00,2014-09-18 20:36:00,8.18
20004193,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO VALVULA MOTOR FASE II,,10030205.0,1,214645,m2,falla master station fase 1,18/09/2014,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-DCS-M,FLL7,Falla de comunicación CON MASTER STATION,,0,,nan,18/09/2014,6:26:40,18/09/2014,7:06:37,X,"0,4",MECE ORAS,3,2014-09-18 06:26:40,2014-09-18 07:06:37,0.4
20001064,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,FILTRO CRUDO BRAZO2,,,1,214637,m2,taponamiento filtros unilact cusiana,16/09/2014,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,AIR3,Lectura anormal del instrumento,,0,,nan,16/09/2014,0:41:10,16/09/2014,11:00:00,X,"10,31",MECE,3,2014-09-16 00:41:10,2014-09-16 11:00:00,10.31
20004351,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,MOTOR DE VALVULA MOV-220008 DE ENTRADA,,10030206.0,1,214623,m2,falla apertura mov-220008,14/09/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,15/09/2014,7:41:17,15/09/2014,8:41:35,X,1,MECE ORAS,3,2014-09-15 07:41:17,2014-09-15 08:41:35,1.0
20000189,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,TRANSMISOR RADAR TK12030,,10030224.0,1,214624,m2,falla de indicación saab tk-12030.,14/09/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,C340,1,Desgaste normal del equipo,nan,14/09/2014,7:47:58,15/09/2014,0:00:00,X,"16,2",MECE ORAS,3,2014-09-14 07:47:58,2014-09-15 00:00:00,
20006153,LBE,OC-EST-LBE-CTRL-DCS,CONTROL DCS,MASTER STATION PRINCIPAL,,,1,214629,m2,estado desconocido valvulas en el dcs,14/09/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-DCS-M,AIR2,Falsa alarma e indicación,,0,,nan,14/09/2014,19:30:32,14/09/2014,20:00:00,X,"0,49",MECE,4,2014-09-14 19:30:32,2014-09-14 20:00:00,0.49
20000189,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,TRANSMISOR RADAR TK12030,,10030186.0,1,214617,m2,radar tk-12030 fuera de servicio,12/09/2014,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,13/09/2014,12:14:49,15/09/2014,15:00:00,X,"50,75",MECE ORAS,3,2014-09-13 12:14:49,2014-09-15 15:00:00,
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,,10030162.0,1,214598,m2,falla seccionador 13.2 kva,8/09/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CCM-M,FTC,No cierra cuando se da la orden,,0,,nan,8/09/2014,7:15:27,,0:00:00,X,0,MECE ORAS,2,2014-09-08 07:15:27,,0.0
20010645,CVA,OC-TER-CVA-PMED-PR38000,PROBADOR DE MEDICIÓN PR38000,VALVULA MOV_16x150- 4VIAS 710-PR38000,,10030158.0,1,214594,m2,falla actuador mov 4 vias probador 38000,6/09/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/09/2014,16:17:24,,0:00:00,X,0,MECE ORAS,3,2014-09-06 16:17:24,,0.0
20004783,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10030145.0,1,214578,m2,"falla mov-240009, mov-240403, mov-120111",2/09/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,2/09/2014,18:44:31,3/09/2014,8:00:00,X,"13,26",MECE ORAS,3,2014-09-02 18:44:31,2014-09-03 08:00:00,
20010810,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,BOMBA CENTRIFUGA BAHIA 20,,10030156.0,1,214592,m2,daño resortes escalaera 2,5/09/2014,ME-WI-01,Malacate - Malacate,J108,Compensación de movimiento y tensión,ME-WI-MF,SER,Piezas Mecánicas Sueltas,C340,1,Desgaste normal del equipo,nan,2/09/2014,13:18:57,3/09/2014,0:00:00,,0,MECE ORAS,3,2014-09-02 13:18:57,2014-09-03 00:00:00,0.0
20001019,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA SHUTDOWN LINEA RECIBO CUS,,10029938.0,1,214351,m2,esdv-5075 no responde a señal shut down,16/07/2014,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/09/2014,3:16:41,1/09/2014,4:16:00,X,"0,99",MECE ORAS,3,2014-09-01 03:16:41,2014-09-01 04:16:00,0.99
20005781,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION PORTERIA,,10030138.0,1,214575,m2,revisión instalación acometida electric,1/09/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,UNK,Información insuficiente,,0,,nan,1/09/2014,19:15:52,,0:00:00,X,0,MECE ORAS,1,2014-09-01 19:15:52,,0.0
20010677,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR DE BSW LOOP DE CALIDAD MS-38000,,10030139.0,1,214576,m2,falla tomamuestra del 38000,1/09/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,UNK,Información insuficiente,,0,,nan,1/09/2014,19:33:44,1/09/2014,21:00:00,X,"1,44",MECE ORAS,3,2014-09-01 19:33:44,2014-09-01 21:00:00,1.44
20003505,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,10030125.0,1,214418,m2,cheque descarga soplador #2 ptar,28/07/2014,RO-CO-06,Compresores - Misceláneos,B605,Válvulas de cheque,RO-CO-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/08/2014,8:38:43,31/08/2014,16:00:00,X,"7,35",MECE ORAS,1,2014-08-31 08:38:43,2014-08-31 16:00:00,7.35
20006060,LBE,OC-EST-LBE-AGUA-AGUAPOT,PLANTA DE TRATAMIENTO DE AGUA POTABLE,BOMBA PLANTA TRATA AGUA POTABLE,,10030127.0,1,214565,m2,ruido anormal  motor de tratamiento agua,31/08/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,VIB,Vibración anormal,,0,,nan,31/08/2014,12:11:38,31/08/2014,12:20:00,X,"0,14",MECE ORAS,1,2014-08-31 12:11:38,2014-08-31 12:20:00,0.14
20007262,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,ACUMULADOR ACEITE NITROGENO ESDV-210002,,10030124.0,1,214564,m2,falla de switch presion acumuladores,31/08/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),SC-IP-MF,AIR2,Falsa alarma e indicación,,0,,nan,31/08/2014,14:00:00,1/09/2014,11:00:00,X,21,MECE ORAS,5,2014-08-31 14:00:00,2014-09-01 11:00:00,
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10030140.0,1,214577,m2,falla en direccion del manlift 600aj,2/09/2014,ME-CR-02,Grúas - Sistema de brazo,F201,Brazo,ME-CR-MF,FRO,Falla de Rotación,,0,,nan,29/08/2014,7:00:00,30/08/2014,0:00:00,X,17,MECE ORAS,3,2014-08-29 07:00:00,2014-08-30 00:00:00,
20002145,EPO,OC-EST-EPO-ALMC-TR301,TANQUE TR-301,TRANSMISOR NIVEL TR301,,10030123.0,1,214562,m2,tr-301  lectura nivel  anormal,30/08/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,28/08/2014,14:00:00,28/08/2014,20:00:00,X,6,MECE ORAS,3,2014-08-28 14:00:00,2014-08-28 20:00:00,6.0
20002710,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,MOTOR ELECT BX302,,10030144.0,1,214551,m2,bx302 falla de arranque,27/08/2014,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,27/08/2014,15:24:40,,0:00:00,X,0,MECE ORAS,4,2014-08-27 15:24:40,,0.0
20011111,CUS,OC-EST-DES-PMED-PE01,MEDICION POR PESO,HMI TERMINAL DE PESO,,10030157.0,1,214593,m2,daño ventana bascula pesaje,5/09/2014,ME-PI-03,Tubería - Misceláneos,I301,Soportería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,C340,1,Desgaste normal del equipo,nan,27/08/2014,7:26:15,27/08/2014,12:00:00,X,"4,56",MECE ORAS,3,2014-08-27 07:26:15,2014-08-27 12:00:00,4.56
20010795,CUS,OC-EST-DES-PREC-BH20010,BAHIA DE RECIBO BH20010,BOMBA CENTRIFUGA BAHIA 10,,10030106.0,1,214546,m2,daño resorte escalera 1,25/08/2014,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/08/2014,7:16:11,26/08/2014,13:00:00,X,"5,73",MECE ORAS,3,2014-08-26 07:16:11,2014-08-26 13:00:00,5.73
20001116,CUS,OC-EST-CUS-PMED-CPME,CONEXIÓN DE MEDICION,VALVULA BOLA VOB2X10D2,,10030098.0,1,214532,m2,falla valvula 3 viastomamuestras odl,22/08/2014,ME-VE-03,Tanques - Control y monitoreo,H306,Válvulas,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,23/08/2014,7:59:16,11/09/2015,17:00:00,X,"9.225,01",MECE ORAS,3,2014-08-23 07:59:16,2015-09-11 17:00:00,
20000616,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI DC LINK VARIA V BOMB BPC-42010,,10030061.0,1,214492,m2,falla motor rod.trasero dc-link 1 vfd-10,15/08/2014,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,EL-VVC-M,NOI,Ruido fuera de lo Normal,,0,,nan,21/08/2014,7:04:15,21/08/2014,17:00:00,X,"9,93",MECE ORAS,3,2014-08-21 07:04:15,2014-08-21 17:00:00,9.93
20001418,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,TRAMPA DESPACHO VASCONIA,,,1,214523,m2,"pega valvula corte pit 830011 desp l-30""",21/08/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,PLU7,Atascamiento,,0,,nan,21/08/2014,15:00:00,21/08/2014,15:01:00,X,"0,02",MECE,2,2014-08-21 15:00:00,2014-08-21 15:01:00,0.02
20002896,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10030084.0,1,214519,m2,falla bomba agua sumidero b principales,20/08/2014,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,20/08/2014,9:04:18,20/08/2014,14:00:00,X,"4,93",MECE ORAS,2,2014-08-20 09:04:18,2014-08-20 14:00:00,4.93
20006196,LBE,OC-EST-LBE-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR DIESEL GE22020,,10030080.0,1,214514,m2,falla inyector n6 generador ge 22020,19/08/2014,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,19/08/2014,11:42:01,20/08/2014,0:00:00,X,"12,3",MECE ORAS,2,2014-08-19 11:42:01,2014-08-20 00:00:00,
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,,1,214494,m2,falla en gis trampa despacho,15/08/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PTF,Falla en transmisión de poder/señal,,0,,nan,16/08/2014,7:00:00,16/08/2014,8:00:00,X,1,MECE,2,2014-08-16 07:00:00,2014-08-16 08:00:00,1.0
20004352,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,VALVULA MOV_30X900-LDS ENT 930-TG22000,,,1,214493,m2,mov-220008 no funciona selector remoto,15/08/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,15/08/2014,9:32:16,15/08/2014,10:00:00,X,"0,46",MECE,4,2014-08-15 09:32:16,2014-08-15 10:00:00,0.46
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10030043.0,1,214470,m2,vfd-42020 falla sistema refrigeración,10/08/2014,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,13/08/2014,8:33:37,13/08/2014,17:00:00,X,"8,44",MECE ORAS,3,2014-08-13 08:33:37,2014-08-13 17:00:00,8.44
20010825,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,BOMBA CENTRIFUGA BAHIA 30,,10030099.0,1,214533,m2,perdida eficiencia bt -20030,22/08/2014,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,SC-MD-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,13/08/2014,7:00:11,13/08/2014,12:00:00,X,5,MECE ORAS,3,2014-08-13 07:00:11,2014-08-13 12:00:00,5.0
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10030060.0,1,214490,m2,falla bomba diesel sci,15/08/2014,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,RO-PU-MF,VIB,Vibración anormal,,0,,nan,11/08/2014,7:56:37,17/08/2014,18:00:00,X,"154,06",MECE ORAS,4,2014-08-11 07:56:37,2014-08-17 18:00:00,
20003416,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT520604B,,10030065.0,1,214499,m2,tc52060 falla control temperatura,16/08/2014,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,ME-TKS-M,OTH,Modos de Falla no especificados,,0,,nan,7/08/2014,7:36:53,7/08/2014,18:00:00,X,"10,39",MECE ORAS,3,2014-08-07 07:36:53,2014-08-07 18:00:00,10.39
20010668,CCA,OC-EST-CCA-ELEC-GE20200,GENERADOR DE EMERGENCIA GE-20200 CCA,MOTOR COMBUST DIESEL GE20200,,20095830.0,1,214449,m2,ge 20200 alta temperatura motor.,6/08/2014,RO-EG-05,Generador Elec - Sistema refrigeración,C501,Intercambiador de calor,RO-EG-MF,OHE,Sobrecalentamiento,,0,,nan,6/08/2014,2:46:19,,0:00:00,X,0,MECE ORAS,2,2014-08-06 02:46:19,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10030022.0,1,214442,m2,falla toma muestras despacho,2/08/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/08/2014,13:35:31,2/08/2014,18:00:00,X,"4,41",MECE ORAS,3,2014-08-02 13:35:31,2014-08-02 18:00:00,4.41
20002708,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,BOMBA BX302,,10029993.0,1,214425,m2,falla de bateria de bx-302,30/07/2014,RO-CE-01,Motor Combust - Sistema de arranque,A101,"Energía de arranque (batería, aire)",RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,30/07/2014,17:22:35,,0:00:00,X,0,MECE ORAS,4,2014-07-30 17:22:35,,0.0
20011108,CUS,OC-EST-DES-ALOC-ED,EDIFICACIONES,PUENTE GRUA BAHIAS DESCARGADERO,,10029991.0,1,214422,m2,baja confiabilidad lineas de vida,29/07/2014,ME-CR-01,Grúas - Estructura de grúa,F104,Riel / viga,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,29/07/2014,22:58:07,30/07/2014,17:00:00,X,"18,03",MECE ORAS,3,2014-07-29 22:58:07,2014-07-30 17:00:00,
20004851,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR NIVEL TK7314,,10029987.0,1,214420,m2,revisión falla radar tk-7314,29/07/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,29/07/2014,15:21:20,,0:00:00,X,0,MECE ORAS,3,2014-07-29 15:21:20,,0.0
20005459,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10029988.0,1,214421,m2,falla corrección pt de la psv-810014b,29/07/2014,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,UNK,Información insuficiente,,0,,nan,29/07/2014,15:28:17,29/07/2014,17:00:00,X,"1,53",MECE ORAS,5,2014-07-29 15:28:17,2014-07-29 17:00:00,1.53
20004761,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,MOTOR ELECT AGT-A TK12020,,10029980.0,1,214414,m2,cambio de aceite a agitadores ayc tk 120,28/07/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,28/07/2014,8:08:20,,0:00:00,X,0,MECE ORAS,3,2014-07-28 08:08:20,,0.0
20001025,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA SEG ALIV TRAMPA RECIBO ME5002,,10029836.0,1,214027,m2,psv-5087 presenta pase interno de crudo,8/05/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,27/07/2014,12:00:00,27/07/2014,15:00:00,X,3,MECE ORAS,B,2014-07-27 12:00:00,2014-07-27 15:00:00,3.0
20004957,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,BOMBA CENTRIFUGA BT55010,,10029979.0,1,214413,m2,cambio de refrigerante bt 55010,27/07/2014,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,27/07/2014,13:59:36,,0:00:00,X,0,MECE ORAS,3,2014-07-27 13:59:36,,0.0
20011133,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_4x150- SAL 950-PR30010,,10029975.0,1,214408,m2,corridas fuera de factor,26/07/2014,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,26/07/2014,7:00:00,26/07/2014,13:00:00,X,6,MECE ORAS,3,2014-07-26 07:00:00,2014-07-26 13:00:00,6.0
20009783,CCA,OC-EST-CCA-UAIR-CO54110,PAQUETE DE AIRE COMPRIMIDO CO54110,COMPRESOR TORNILLO AIRE UNIDAD CO-54110,,10029989.0,1,214399,m2,fuga de acite en filtros  compreso,25/07/2014,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,25/07/2014,10:00:00,25/07/2014,14:00:00,X,4,MECE ORAS,2,2014-07-25 10:00:00,2014-07-25 14:00:00,4.0
20003693,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,TRANSMISOR TEMPERATURA TT-420502,,10029981.0,1,214396,m2,ti 420524falla lectura temperatura,24/07/2014,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,24/07/2014,7:00:00,24/07/2014,12:00:00,X,5,MECE ORAS,3,2014-07-24 07:00:00,2014-07-24 12:00:00,5.0
20010836,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,TRANSMISOR PRES DIF TFL200401,,10029930.0,1,214350,m2,bloqueo en drenaje de filtro de bahia,15/07/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,PLU7,Atascamiento,,0,,nan,23/07/2014,7:00:00,23/07/2014,17:00:00,X,10,MECE ORAS,3,2014-07-23 07:00:00,2014-07-23 17:00:00,10.0
20006255,LBE,OC-EST-LBE-LCTV-ADMIN,AREA ADMINISTRATIVA,EDIFICIO OFICINA PPAL - OCENSA,,10029954.0,1,214386,m2,falla  alarma sonora de evacuiacion,22/07/2014,SC-FG-03,Detectores Fuego y Gas - Misceláneos,Q301,Otros (especificar),SC-FG-MF,OTH,Modos de Falla no especificados,,0,,nan,22/07/2014,11:52:12,,0:00:00,X,0,MECE ORAS,1,2014-07-22 11:52:12,,0.0
20010332,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10029945.0,1,214374,m2,revisión falla mov 507002,21/07/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,21/07/2014,8:30:49,23/07/2014,10:20:00,X,"49,82",MECE ORAS,3,2014-07-21 08:30:49,2014-07-23 10:20:00,
20005959,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021A,,10029985.0,1,214352,m2,fuga de nitrogeno,16/07/2014,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,16/07/2014,10:00:00,16/07/2014,17:00:00,X,7,MECE ORAS,5,2014-07-16 10:00:00,2014-07-16 17:00:00,7.0
20001368,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,VALVULA SALIDA COVEÑAS,,10029992.0,1,214424,m2,fuga product brida.abajo v/v fisher 8100,30/07/2014,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/07/2014,21:54:39,22/07/2014,16:00:00,X,"162,09",MECE ORAS,3,2014-07-15 21:54:39,2014-07-22 16:00:00,
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10029944.0,1,214373,m2,revisión falla mov 120109,21/07/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,13/07/2014,8:23:05,14/07/2014,15:00:00,X,"30,62",MECE ORAS,3,2014-07-13 08:23:05,2014-07-14 15:00:00,
20001146,CUS,OC-EST-CUS-PCAT-RFT20200,UNIDAD DE PROTECCION CATODICA RFT-20200,RECTIFICADOR TK12020,,10030154.0,1,214330,m2,falla de breaker ret-20200 tk-12020,10/07/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-REC-M,LOO5,Salida Anormal por baja Corriente,,0,,nan,10/07/2014,7:40:33,,0:00:00,X,0,MECE ORAS,2,2014-07-10 07:40:33,,0.0
20003341,EPO,OC-EST-EPO-COMB-TC301A,TANQUE TC-301A,INDICADOR PRESION DIF PDI-353 BRAZOF303,,10030014.0,1,214454,m2,tc301a falla señal nivel,6/08/2014,ME-VE-03,Tanques - Control y monitoreo,H303,Fuente interna de poder,ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,10/07/2014,10:33:50,10/07/2014,18:00:00,X,"7,44",MECE ORAS,3,2014-07-10 10:33:50,2014-07-10 18:00:00,7.44
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,10029890.0,1,214313,m2,fallas alumbrado perimetral,6/07/2014,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,UNK,Información insuficiente,,0,,nan,7/07/2014,8:39:22,31/07/2014,17:00:00,X,"584,34",MECE ORAS,3,2014-07-07 08:39:22,2014-07-31 17:00:00,
20000960,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10029875.0,1,214299,m2,perdida de presión válvulas danflo,2/07/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,4/07/2014,8:00:59,4/07/2014,12:00:00,X,"3,98",MECE ORAS,5,2014-07-04 08:00:59,2014-07-04 12:00:00,3.98
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,10029798.0,1,214204,m2,fallas elctricas laboratorio dsk,10/06/2014,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,3/07/2014,10:00:00,3/07/2014,17:00:00,X,7,MECE ORAS,1,2014-07-03 10:00:00,2014-07-03 17:00:00,7.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10029874.0,1,214298,m2,fuga presion de nitrogeno danflow 240022,2/07/2014,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,2/07/2014,8:55:01,,0:00:00,X,0,MECE ORAS,5,2014-07-02 08:55:01,,0.0
20010332,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_30x150- LIN 710-MUODC,,10029882.0,1,214304,m2,falla en límites de carrera,2/07/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,2/07/2014,22:39:41,,0:00:00,X,0,MECE ORAS,3,2014-07-02 22:39:41,,0.0
20010840,CUS,OC-EST-DES-PREC-BH20040,BAHIA DE RECIBO BH20040,BOMBA CENTRIFUGA BAHIA 40,,10029868.0,1,214292,m2,falla de linea de vida retractil,30/06/2014,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/06/2014,15:00:00,30/06/2014,17:00:00,X,2,MECE ORAS,3,2014-06-30 15:00:00,2014-06-30 17:00:00,2.0
20000949,CUS,OC-EST-CUS-ENSA-CA21016,LINEA 36-PRO-C-CA21-016,TRANSMISOR FLUJO CA21016,,10029835.0,1,214029,m2,perdida de comunicacion fi-120114,9/05/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR1,Falsa alarma_indicación defectuosa instr,,0,,nan,27/06/2014,7:00:00,27/06/2014,12:00:00,X,5,MECE ORAS,C,2014-06-27 07:00:00,2014-06-27 12:00:00,5.0
20010103,LBE,OC-EST-LBE-SCIN-ESPUMA,SISTEMA DE ESPUMA CONTRAINCENDIO,"VALVULA DILUVIO ""A""",,10029867.0,1,214284,m2,"falla en valvula  dvl-001, patin espuma",27/06/2014,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,27/06/2014,11:22:54,,0:00:00,X,0,MECE ORAS,4,2014-06-27 11:22:54,,0.0
20001124,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_8x150- SAL 950-PR5101,,10029841.0,1,214246,m2,golpe en recorrido dela mov de 4 vias f1,18/06/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,24/06/2014,7:00:00,27/06/2014,17:00:00,X,82,MECE ORAS,3,2014-06-24 07:00:00,2014-06-27 17:00:00,
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10029856.0,1,214268,m2,revision controlador valvula fv 36040,24/06/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/06/2014,16:58:40,,0:00:00,X,0,MECE ORAS,3,2014-06-24 16:58:40,,0.0
20004865,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,VALVULA MOV_30x150-SAL 710-TK7312,,10029849.0,1,214262,m2,falla electrica mov 122 tk 7312,23/06/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,UNK,Información insuficiente,,0,,nan,23/06/2014,14:03:52,23/06/2014,17:00:00,X,"2,94",MECE ORAS,3,2014-06-23 14:03:52,2014-06-23 17:00:00,2.94
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10029854.0,1,214266,m2,falla medidor flujo despacho miraflores,24/06/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,22/06/2014,14:02:16,24/06/2014,13:50:00,X,"47,8",MECE ORAS,4,2014-06-22 14:02:16,2014-06-24 13:50:00,
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,20094486.0,1,214254,m2,compresor ca 404 fuga aceite,21/06/2014,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,ELU1,Fuga externa Aceite hidráulico-Fluido Ut,,0,,nan,21/06/2014,17:19:24,,0:00:00,X,0,MECE ORAS,3,2014-06-21 17:19:24,,0.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10029843.0,1,214248,m2,falla valvula control salida l-30,20/06/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,20/06/2014,12:47:15,20/06/2014,14:00:00,X,"1,21",MECE ORAS,3,2014-06-20 12:47:15,2014-06-20 14:00:00,1.21
20010856,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,MOTOR ELECTRICO BAHIA 50,,,1,214426,m2,revisar spt 20050,18/06/2014,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),SC-IP-MF,FTF2,No responde señal en Operacion,,0,,nan,18/06/2014,14:43:11,18/06/2014,18:00:00,X,"3,28",MECE,3,2014-06-18 14:43:11,2014-06-18 18:00:00,3.28
20005351,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR COMBUST GE-020,,10029831.0,1,214239,m2,falla arranque generador 20,17/06/2014,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,17/06/2014,9:42:48,17/06/2014,13:00:00,X,"3,29",MECE ORAS,2,2014-06-17 09:42:48,2014-06-17 13:00:00,3.29
20010368,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,MOTOR COMBUST COMPRESOR CO-54007,,10029838.0,1,214241,m2,filtro taponado compresor keaser,17/06/2014,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,ME-FM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,17/06/2014,6:00:00,17/06/2014,8:00:00,X,2,MECE ORAS,3,2014-06-17 06:00:00,2014-06-17 08:00:00,2.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,70003752.0,1,214228,m2,falla alumbrado estacion,16/06/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,UNK,Información insuficiente,,0,,nan,16/06/2014,3:57:53,,0:00:00,X,0,MECE ORAS,3,2014-06-16 03:57:53,,0.0
20005759,CVA,OC-TER-CVA-COMB-BDIAFRAG,BOMBA DIAFRAGMA,BOMBA CENTRIFUGA BDIAFRAG,,10029826.0,1,214235,m2,falla bomba wilden m8 sistema de refrige,16/06/2014,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,ELP4,Fuga externa Agua-Fluido de Proceso,,0,,nan,16/06/2014,17:01:38,17/06/2014,17:00:00,X,"23,97",MECE ORAS,2,2014-06-16 17:01:38,2014-06-17 17:00:00,
20002357,EPO,OC-EST-EPO-PBOM-BPC42030,UNIDAD BOMBEO PRINCIPAL 30,VALVULA SEG ALIV PRES BOMBA BP42030,,10029828.0,1,214237,m2,correccion fuga spool psv descar bpc-30,16/06/2014,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,16/06/2014,17:30:00,,0:00:00,X,0,MECE ORAS,3,2014-06-16 17:30:00,,0.0
20002357,EPO,OC-EST-EPO-PBOM-BPC42030,UNIDAD BOMBEO PRINCIPAL 30,VALVULA SEG ALIV PRES BOMBA BP42030,,,1,214234,m2,bpc-42030 fuga crudo descarga psv-19a,16/06/2014,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,16/06/2014,16:45:40,16/06/2014,16:50:40,X,"0,08",MECE,3,2014-06-16 16:45:40,2014-06-16 16:50:40,0.08
20001139,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,BOMBA CENTRI TOMA MUESTRAS CALIDAD CUS,,10029819.0,1,214220,m2,falla arranque bomba - p 7112a sumidero,12/06/2014,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,12/06/2014,7:30:00,12/06/2014,10:18:00,X,"2,8",MECE ORAS,3,2014-06-12 07:30:00,2014-06-12 10:18:00,2.8
20005426,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA CTRL FLUJO A SALI FILTROS,,,1,214223,m2,cambio sello vastago fcv-240003a,12/06/2014,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,12/06/2014,16:24:36,12/06/2014,16:24:37,X,0,MECE,2,2014-06-12 16:24:36,2014-06-12 16:24:37,0.0
20005732,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,VALVULA MOV_2x150-SAL 710-COMB DIESEL,,10029811.0,1,214218,m2,mantenimiento mecanico mov 520103,12/06/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU7,Atascamiento,,0,,nan,12/06/2014,7:31:19,,0:00:00,X,0,MECE ORAS,2,2014-06-12 07:31:19,,0.0
20005781,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION PORTERIA,,10029812.0,1,214219,m2,falla electrica porteria principal,12/06/2014,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,12/06/2014,7:39:41,12/06/2014,10:00:00,X,"2,34",MECE ORAS,1,2014-06-12 07:39:41,2014-06-12 10:00:00,2.34
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10029815.0,1,214221,m2,falla de motores arranque bomba 305a,12/06/2014,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,12/06/2014,9:55:32,13/06/2014,9:55:32,X,24,MECE ORAS,4,2014-06-12 09:55:32,2014-06-13 09:55:32,
20006129,LBE,OC-EST-LBE-PREG-RP21007A,REGULACION DE PRESION PV-210007A,VALVULA CTRL PRES PV - 07A,,10029823.0,1,214222,m2,pv 210007a no abrio y quedo sin control,12/06/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/06/2014,11:31:46,1/07/2014,15:00:00,X,"459,47",MECE ORAS,3,2014-06-12 11:31:46,2014-07-01 15:00:00,
20010160,VSA,OC-EST-VSA-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV DESCARGA BPC42020,,10029813.0,1,214211,m2,fuga por tubing valvula pilotada pcv,11/06/2014,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,11/06/2014,6:40:40,12/06/2014,0:00:00,X,"17,32",MECE ORAS,3,2014-06-11 06:40:40,2014-06-12 00:00:00,
20006153,LBE,OC-EST-LBE-CTRL-DCS,CONTROL DCS,MASTER STATION PRINCIPAL,,10029804.0,1,214209,m2,falla master  station principal lbe,10/06/2014,ME-WI-03,Malacate - Control y monitoreo,J304,Monitoreo,SC-DCS-M,FLL7,Falla de comunicación CON MASTER STATION,,0,,nan,10/06/2014,17:30:43,,0:00:00,X,0,MECE ORAS,4,2014-06-10 17:30:43,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10029794.0,1,214195,m2,gd-10 presnta fuga de acite tapa carter,9/06/2014,RO-CE-04,Motor Combust - Sistema de lubricación,A401,Reservorio,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/06/2014,16:00:00,9/06/2014,17:00:00,X,1,MECE ORAS,3,2014-06-09 16:00:00,2014-06-09 17:00:00,1.0
20001211,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA MOV_12X600- CTR PRES 220-PV2308C,,10029803.0,1,214208,m2,falla de comunicacion mov-2308e,10/06/2014,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,9/06/2014,16:35:46,10/06/2014,0:00:00,X,"7,4",MECE ORAS,3,2014-06-09 16:35:46,2014-06-10 00:00:00,7.4
20005732,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,VALVULA MOV_2x150-SAL 710-COMB DIESEL,,10029829.0,1,214186,m2,falla actuador mecánico y mov 520103,7/06/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,7/06/2014,16:22:51,,0:00:00,X,0,MECE ORAS,2,2014-06-07 16:22:51,,0.0
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10029830.0,1,214183,m2,falla en límites de carrera,6/06/2014,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,PLU7,Atascamiento,,0,,nan,6/06/2014,15:41:33,,0:00:00,X,0,MECE ORAS,3,2014-06-06 15:41:33,,0.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10029775.0,1,214178,m2,fuga de nitrogeno en danflow proyecto,6/06/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,6/06/2014,7:06:46,6/06/2014,17:00:00,X,"9,89",MECE ORAS,5,2014-06-06 07:06:46,2014-06-06 17:00:00,9.89
20001607,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,FILTRO BRAZO MED BE3630,,10029808.0,1,214175,m2,fuga por oring-tapa filtr braz 3-ms-3600,5/06/2014,ME-FM-01,Filtros y Mallas (de proceso),K101,Tapa,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,5/06/2014,7:29:03,5/06/2014,17:30:00,X,"10,02",MECE ORAS,3,2014-06-05 07:29:03,2014-06-05 17:30:00,10.02
20001750,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,SENSOR FLUJO FQE-3630 BRAZO MEDICON 3630,,10029777.0,1,214176,m2,fuga prod.packingland-contador brz3/3600,5/06/2014,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-MD-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,5/06/2014,7:09:50,,0:00:00,X,0,MECE ORAS,3,2014-06-05 07:09:50,,0.0
20010143,CVA,OC-TER-CVA-ALOC-IZ,IZAJE,BRAZO ARTICULADO CVA,,10029740.0,1,214138,m2,inspeccion montacarga de bodega po,30/05/2014,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),DV-CS-MF,OTH,Modos de Falla no especificados,,0,,nan,30/05/2014,13:48:52,30/05/2014,15:00:00,X,"1,19",MECE ORAS,3,2014-05-30 13:48:52,2014-05-30 15:00:00,1.19
20010317,CVA,OC-TER-CVA-PALM-MUODC,MÚLTIPLE DE ALMACENAMIENTO MUODC,VALVULA MOV_20x150- LIN 710-MUODC,,10029741.0,1,214139,m2,identificacion de aceite de valvulas mov,30/05/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,30/05/2014,14:31:55,,0:00:00,X,0,MECE ORAS,3,2014-05-30 14:31:55,,0.0
20005507,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10029776.0,1,214179,m2,fuga de nitrógeno danflo psv-240108f,6/06/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,28/05/2014,7:45:35,28/05/2014,14:00:00,X,"6,24",MECE ORAS,5,2014-05-28 07:45:35,2014-05-28 14:00:00,6.24
20003505,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,10030125.0,1,214128,m2,soplador #2 ptar cheque descarga dañado,26/05/2014,RO-CO-06,Compresores - Misceláneos,B605,Válvulas de cheque,RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,26/05/2014,14:37:39,,0:00:00,X,0,MECE ORAS,1,2014-05-26 14:37:39,,0.0
20011457,CUS,OC-EST-DES-PMED-BE20090,MEDICIÓN CRUDO ENTRADA BE20090,DESAIREADOR AET300901,,10029721.0,1,214126,m2,desairador aet 300901,25/05/2014,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,25/05/2014,23:55:13,26/05/2014,11:00:00,X,"11,08",MECE ORAS,3,2014-05-25 23:55:13,2014-05-26 11:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,70003720.0,1,214114,m2,escalera bahia # 2 fuera de servicio,24/05/2014,ME-PI-03,Tubería - Misceláneos,I301,Soportería,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,24/05/2014,5:06:02,,0:00:00,X,0,MECE ORAS,1,2014-05-24 05:06:02,,0.0
20006178,LBE,OC-EST-LBE-CTRL-CTRLMAQ,CONTROL DE MAQUINAS,INTERRUPTOR 52-3 DE GE-22020,,,1,214115,m2,"falla interuptor  ge 20, se dispara",24/05/2014,EL-UP-05,UPS - Control y monitoreo,L502,Unidad de control,SC-CL-MF,FTF4,Falla de Control,,0,,nan,24/05/2014,8:17:59,27/05/2014,0:00:00,X,"63,7",MECE,4,2014-05-24 08:17:59,2014-05-27 00:00:00,
20011095,CUS,OC-EST-DES-UELE-BAJATEN,BAJA TENSION,ARRANCADOR SUAVE BT20070,,10029714.0,1,214110,m2,falla arracandor bt20070,23/05/2014,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,23/05/2014,14:00:00,23/05/2014,17:00:00,X,3,MECE ORAS,3,2014-05-23 14:00:00,2014-05-23 17:00:00,3.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10029703.0,1,214097,m2,cambio valvula manifold danflow 240023,21/05/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,ELP1,Fuga externa de aire - Fluido de Proceso,,0,,nan,21/05/2014,8:22:28,21/05/2014,12:00:00,X,"3,63",MECE ORAS,A,2014-05-21 08:22:28,2014-05-21 12:00:00,3.63
20010678,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRIFUGA MS38000,,10029710.0,1,214096,m2,falla en dcs bomba loop 38000,20/05/2014,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,20/05/2014,23:17:48,21/05/2014,12:00:00,X,"12,7",MECE ORAS,A,2014-05-20 23:17:48,2014-05-21 12:00:00,
20001422,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x600-LDS SAL 220-TG83000,,10029702.0,1,214086,m2,cambio flexiconduit mov-830004,20/05/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,20/05/2014,11:54:25,22/05/2014,0:00:00,X,"36,09",MECE ORAS,A,2014-05-20 11:54:25,2014-05-22 00:00:00,
20009880,CCA,OC-EST-CCA-ALIV-BQ55040,UNIDAD MOTOR-BOMBA DE REINYECC. BQ-55040,MOTOR ELECTR.BOMBA DE REINYECC. BQ-55040,,10029737.0,1,214121,m2,revision arranque suave siemens bq 55040,25/05/2014,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,EL-VVC-M,FTS,No arranca al momento de encender,,0,,nan,19/05/2014,8:00:00,19/05/2014,16:00:00,X,8,MECE ORAS,3,2014-05-19 08:00:00,2014-05-19 16:00:00,8.0
20000570,CUS,OC-EST-CUS-PALM-BT5131E,BOMBA TRASIEGO ALMACENAM. BT5131E,FILTRO SUCCION BOMBA P5131E,,10029691.0,1,214073,m2,falla bb 5131 e,17/05/2014,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,PLU2,Obstrucción filtro de Succión,,0,,nan,18/05/2014,11:00:00,4/06/2014,17:00:00,X,414,MECE ORAS,3,2014-05-18 11:00:00,2014-06-04 17:00:00,
20007249,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,ACTUADOR ELECT MOV-210015,,10029682.0,1,214069,m2,falla mov 210010,16/05/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,16/05/2014,13:15:23,16/05/2014,17:00:00,X,"3,74",MECE ORAS,3,2014-05-16 13:15:23,2014-05-16 17:00:00,3.74
20011373,CUS,OC-EST-DES-PREC-BH20090,BAHIA DE RECIBO BH20090,BOMBA CENTRIFUGA BAHIA 90,,10029667.0,1,214046,m2,fuga reductor bomba bt 20090,13/05/2014,RO-PU-01,Bombas - Transmisión de potencia,E101,Reductor / Incrementador,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,14/05/2014,7:00:00,14/05/2014,11:00:00,X,4,MECE ORAS,3,2014-05-14 07:00:00,2014-05-14 11:00:00,4.0
20001121,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,TRANSMISOR PRES PROBADOR 5101,,10029686.0,1,214071,m2,revisión_calibración detecproover fase i,17/05/2014,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,13/05/2014,7:00:00,13/05/2014,17:00:00,X,10,MECE ORAS,3,2014-05-13 07:00:00,2014-05-13 17:00:00,10.0
20003490,MRF,OC-EST-MRF-AAGU-POTABLES,SISTEMA AGUA POTABLE,BOMBA CENTRIFUGA AGUA POT,,10029683.0,1,214035,m2,bomba de agua potable se descarga,11/05/2014,RO-PU-02,Bombas - Unidad de bomba,E208,Válvulas,RO-PU-MF,LOO4,Salida por Bajo Flujo,,0,,nan,12/05/2014,8:57:21,12/05/2014,11:00:00,X,"2,04",MECE ORAS,C,2014-05-12 08:57:21,2014-05-12 11:00:00,2.04
20007850,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-830006 DE TG-83000,,10029551.0,1,213911,m2,cambio actuador mov-830006,9/04/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,7/05/2014,12:54:41,14/05/2014,0:00:00,X,"155,09",MECE ORAS,A,2014-05-07 12:54:41,2014-05-14 00:00:00,
20010991,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TOMAMUESTRAS BRAZO 40,,10029643.0,1,214005,m2,piston atascado,2/05/2014,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,2/05/2014,11:06:06,2/06/2014,0:00:00,X,"732,9",MECE ORAS,A,2014-05-02 11:06:06,2014-06-02 00:00:00,
20007242,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,ACTUADOR ELECT MOV-210010,,10029640.0,1,214002,m2,falla lazo comunicacion en mov210010,2/05/2014,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,2/05/2014,7:50:41,,0:00:00,X,0,MECE ORAS,A,2014-05-02 07:50:41,,0.0
20010525,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ALUMBRADO CUARTO ELECTRICO,,10029649.0,1,214006,m2,iluminacion deficiente,2/05/2014,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,2/05/2014,18:53:13,15/08/2014,0:00:00,X,"2.501,11",MECE ORAS,B,2014-05-02 18:53:13,2014-08-15 00:00:00,
20011114,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_6x150- ENT 950-PR30010,,10029350.0,1,213690,m2,instalar esfera en probador descargadero,16/02/2014,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,1/05/2014,7:00:00,1/05/2014,17:00:00,X,10,MECE ORAS,A,2014-05-01 07:00:00,2014-05-01 17:00:00,10.0
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10029631.0,1,213998,m2,falla operacion remota mov 810007,1/05/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,1/05/2014,2:52:14,1/05/2014,12:00:00,X,"9,13",MECE ORAS,B,2014-05-01 02:52:14,2014-05-01 12:00:00,9.13
20010677,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,MEDIDOR DE BSW LOOP DE CALIDAD MS-38000,,10029637.0,1,214000,m2,falla tomamuestra de despacho,1/05/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/05/2014,13:53:24,,0:00:00,X,0,MECE ORAS,A,2014-05-01 13:53:24,,0.0
20011337,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,LDS TRANSMISOR PRES LINEA DESPACHO,,10029629.0,1,213994,m2,fuga crudo por venteo pi-20013 despacho,29/04/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/04/2014,22:05:52,30/04/2014,8:26:34,X,"10,35",MECE ORAS,B,2014-04-29 22:05:52,2014-04-30 08:26:34,10.35
20003341,EPO,OC-EST-EPO-COMB-TC301A,TANQUE TC-301A,INDICADOR PRESION DIF PDI-353 BRAZOF303,,10029616.0,1,213972,m2,falla de trasmisores tc-301b-tc-301a,25/04/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-WI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,28/04/2014,13:29:13,,0:00:00,X,0,MECE ORAS,A,2014-04-28 13:29:13,,0.0
20005161,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO MCC,,10029620.0,1,213987,m2,falla sistema contraincendio on-guard,28/04/2014,SC-FG-02,Detectores Fuego y Gas - Unidad interfaz,Q202,Tarjeta de control,SC-FG-MF,OTH,Modos de Falla no especificados,,0,,nan,28/04/2014,14:14:02,,0:00:00,X,0,MECE ORAS,A,2014-04-28 14:14:02,,0.0
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10029618.0,1,213984,m2,alfa laval ce5212 falla para operar,28/04/2014,RO-PU-02,Bombas - Unidad de bomba,E208,Válvulas,RO-PU-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,27/04/2014,10:33:31,27/04/2014,22:00:00,X,"11,44",MECE ORAS,A,2014-04-27 10:33:31,2014-04-27 22:00:00,
20007262,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,ACUMULADOR ACEITE NITROGENO ESDV-210002,,,1,213973,m2,cableado de control  bomba electrca esdv,25/04/2014,EL-UP-05,UPS - Control y monitoreo,L504,Monitoreo,SC-DCS-M,FLL8,Perdidia de estado (señales e instrument,,0,,nan,25/04/2014,14:04:56,25/04/2014,14:04:59,X,0,MECE,A,2014-04-25 14:04:56,2014-04-25 14:04:59,0.0
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10029595.0,1,213959,m2,flotador  tanque elevado en mal estado,21/04/2014,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,PFO,Pérdida funcionalidad obras existentes,,0,,nan,21/04/2014,10:28:56,21/04/2014,17:00:00,X,"6,52",MECE ORAS,C,2014-04-21 10:28:56,2014-04-21 17:00:00,6.52
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10029597.0,1,213960,m2,limpieza y mtto centrifugas a y b,21/04/2014,ME-FM-01,Filtros y Mallas (de proceso),K105,Drenaje,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,21/04/2014,7:00:00,21/04/2014,19:30:00,X,"12,5",MECE ORAS,A,2014-04-21 07:00:00,2014-04-21 19:30:00,
20010759,MRF,OC-EST-MRF-UCOM-CRF52100,PAQUETE DE POST-FILTRACIÓN FASE II,FILTRO AUTOLIMPIABLE POSTFILTAC. FASE II,,10029593.0,1,213953,m2,post-filtracion fii filtro aut no gira,19/04/2014,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,19/04/2014,19:58:38,20/04/2014,12:00:00,X,"16,02",MECE ORAS,A,2014-04-19 19:58:38,2014-04-20 12:00:00,
20001087,CUS,OC-EST-CUS-PMED-BE5107E,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- LIN 950-BE5107E,,10029565.0,1,213922,m2,mov-5105 b aparece desenergizada,27/03/2014,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,17/04/2014,7:00:00,17/04/2014,11:00:00,X,4,MECE ORAS,A,2014-04-17 07:00:00,2014-04-17 11:00:00,4.0
20001362,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH NIVEL ALTO BAJO SA-601,,,1,213941,m2,switch de nivel ms3600 malo,17/04/2014,ME-WI-03,Malacate - Control y monitoreo,J305,Sensores (especificar),ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/04/2014,10:29:12,18/04/2014,0:00:00,X,"13,51",MECE,B,2014-04-17 10:29:12,2014-04-18 00:00:00,
20001363,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH PRES DES BX-605,,,1,213942,m2,switch de bajo nivel ms3600 malo,17/04/2014,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-TSM-M,AIR3,Lectura anormal del instrumento,,0,,nan,17/04/2014,10:40:19,18/04/2014,0:00:00,X,"13,33",MECE,B,2014-04-17 10:40:19,2014-04-18 00:00:00,
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10029578.0,1,213937,m2,cambio lamparas oficinas principales,16/04/2014,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,16/04/2014,13:41:34,25/07/2014,15:31:00,X,"2.401,82",MECE ORAS,C,2014-04-16 13:41:34,2014-07-25 15:31:00,
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10029576.0,1,213932,m2,falla en mov 810007,15/04/2014,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,15/04/2014,15:18:41,,0:00:00,X,0,MECE ORAS,B,2014-04-15 15:18:41,,0.0
20002614,EPO,OC-EST-EPO-SCIN-BA316,UNIDAD MOTOR-BOMBA BA-316,SWITCH PSL-311033A DE CONTRA INCENDIO,,10029573.0,1,213931,m2,bomba jockey falla switch presion,15/04/2014,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,15/04/2014,7:00:00,15/04/2014,12:00:00,X,5,MECE ORAS,A,2014-04-15 07:00:00,2014-04-15 12:00:00,5.0
20001955,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 2 BOCATOMA,,10029552.0,1,213913,m2,falla de motor de vulcanera,9/04/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-PT-MF,FTF,Falla para funcionar,,0,,nan,9/04/2014,8:54:48,9/04/2014,17:00:57,X,"8,1",MECE ORAS,C,2014-04-09 08:54:48,2014-04-09 17:00:57,8.1
20004321,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,BANCO DE BATERIAS ESDV-220024 DE SHUT,,,1,213912,m2,alarma falla cargador sdv-220024 recibo,9/04/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,UNK,Información insuficiente,,0,,nan,9/04/2014,14:15:00,9/04/2014,14:15:02,X,0,MECE,A,2014-04-09 14:15:00,2014-04-09 14:15:02,0.0
20010781,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMBA PRINCIPAL FASE III,,10029546.0,1,213907,m2,reparacion puente grua rebooster,8/04/2014,ME-CR-03,Grúas - Sistema de izaje,F302,Gancho,ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,8/04/2014,16:59:29,,0:00:00,X,0,MECE ORAS,A,2014-04-08 16:59:29,,0.0
20006102,LBE,OC-EST-LBE-UDRE-BU59000,UNIDAD BOMBA REINYECCION BU-59000,BOMBA CENTRI REINYECCION,,10029539.0,1,213902,m2,obstruccion en succion bu 59000,7/04/2014,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/04/2014,14:16:32,16/04/2014,12:15:00,X,"213,97",MECE ORAS,A,2014-04-07 14:16:32,2014-04-16 12:15:00,
20004775,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,10029538.0,1,213899,m2,fractura lainas de acople agt 12010a,4/04/2014,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-TKS-M,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,4/04/2014,15:35:51,,0:00:00,X,0,MECE ORAS,A,2014-04-04 15:35:51,,0.0
