equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20010606,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA MOV_16x150- DES 710-BS38030,,10029535.0,1,213896,m2,pase valvula 380311 patin 38000,3/04/2014,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,3/04/2014,23:05:48,,0:00:00,X,0,MECE ORAS,A,2014-04-03 23:05:48,,0.0
20001438,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,VALVULA MOV_10X600- LIN 220-LIN REC,,10029609.0,1,213888,m2,fuga de prod en niple agua abamov-230006,2/04/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),ME-PI-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,2/04/2014,1:36:22,,0:00:00,X,0,MECE MIMP ORAS,A,2014-04-02 01:36:22,,0.0
20005081,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,10029522.0,1,213875,m2,revision conexiones,28/03/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-DCS-M,FLL7,Falla de comunicación CON MASTER STATION,,0,,nan,28/03/2014,22:16:16,,0:00:00,X,0,MECE ORAS,C,2014-03-28 22:16:16,,0.0
20005090,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV BOLA TUBERIA MULTK120,,10029519.0,1,213873,m2,revision mov 120115,28/03/2014,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,28/03/2014,13:17:24,,0:00:00,X,0,MECE ORAS,C,2014-03-28 13:17:24,,0.0
20004852,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,TRANSMISOR TEMPE TK7314,,10029486.0,1,213843,m2,revisar tx de temperatua tk-7314,20/03/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,25/03/2014,8:28:19,25/03/2014,18:00:00,X,"9,53",MECE ORAS,A,2014-03-25 08:28:19,2014-03-25 18:00:00,9.53
20000866,CUS,OC-EST-CUS-DREN-WP12020,BOMBA DEWATERING WP-12020,MOTOR DIESEL WP12020,,20092855.0,1,213861,m2,falla motor bomba drenaje h2o tk 12020,24/03/2014,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,24/03/2014,16:27:42,,0:00:00,X,0,MECE ORAS,B,2014-03-24 16:27:42,,0.0
20010879,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,SWITCH FLUJO SUCC BAHIA 70,,,1,213859,m2,fqi 300901 no muestra flujo en hmi,24/03/2014,ME-PI-01,Tubería - Tubo,I102,Accesorio,SC-MD-MF,FTS1,No Mide al inicio de la Operación,DI01,1,Relacionada con diseño - sin detalles,la indicación del medidor no era visible,24/03/2014,13:43:52,24/03/2014,13:53:12,X,"0,16",MECE,A,2014-03-24 13:43:52,2014-03-24 13:53:12,0.16
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10029505.0,1,213858,m2,falla mov 731301 no cierra completamente,23/03/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,23/03/2014,16:48:06,23/03/2014,17:00:00,X,"0,2",MECE ORAS,C,2014-03-23 16:48:06,2014-03-23 17:00:00,0.2
20004754,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TRANSMISOR NIVEL TK12030,,10029504.0,1,213851,m2,falla saab tk 12030,22/03/2014,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),SC-IP-MF,ERO3,Señal errática,,0,,nan,22/03/2014,15:11:34,,0:00:00,X,0,MECE ORAS,A,2014-03-22 15:11:34,,0.0
20010248,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10029501.0,1,213852,m2,falla mov 731401 tanques 73,22/03/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,22/03/2014,15:55:07,,0:00:00,X,0,MECE ORAS,C,2014-03-22 15:55:07,,0.0
20005290,CVA,OC-TER-CVA-SCIN-AU,AGUA CONTRAINCENDIOS,SISTEMA AGENTE LIMPIO VFD,,10029499.0,1,213849,m2,falsas alarmas de comunicacion,21/03/2014,SC-FG-03,Detectores Fuego y Gas - Misceláneos,Q301,Otros (especificar),SC-FG-MF,AIR2,Falsa alarma e indicación,,0,,nan,21/03/2014,21:12:40,,0:00:00,X,0,MECE ORAS,A,2014-03-21 21:12:40,,0.0
20010593,CVA,OC-TER-CVA-PMED-BS38020,BRAZO MEDICIÓN SALIDA BS38020,VALVULA CTROL FLUJO MS38020,,10029498.0,1,213847,m2,fcv-380207 no opera en remoto,21/03/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/03/2014,21:00:36,23/03/2014,12:00:00,X,"38,99",MECE ORAS,A,2014-03-21 21:00:36,2014-03-23 12:00:00,
20010637,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA CTROL FLUJO MS38060,,10029497.0,1,213848,m2,fcv-380607 no opera en remoto,21/03/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/03/2014,21:04:39,22/03/2014,17:00:00,X,"19,92",MECE ORAS,A,2014-03-21 21:04:39,2014-03-22 17:00:00,
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10029490.0,1,213844,m2,falla medidor fqi820816,20/03/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,20/03/2014,14:00:00,20/03/2014,18:00:00,X,4,MECE ORAS,A,2014-03-20 14:00:00,2014-03-20 18:00:00,4.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,,10029489.0,1,213845,m2,correccion falla alta temp. co-54006,20/03/2014,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,RO-CO-MF,OHE1,Alta temperatura,,0,,nan,20/03/2014,1:00:00,20/03/2014,4:00:00,X,3,MECE ORAS,A,2014-03-20 01:00:00,2014-03-20 04:00:00,3.0
20005574,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,BOMBA CENTRIFUGA MS36000,,10029480.0,1,213838,m2,fuga bomba fast loop 36000,19/03/2014,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/03/2014,2:41:43,,0:00:00,X,0,MECE ORAS,A,2014-03-19 02:41:43,,0.0
20005349,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,TABLERO CTRL GE22010,,10029477.0,1,213835,m2,cambio de baterías generador 10,18/03/2014,RO-EG-03,Generador Elec - Control y monitoreo,C303,Fuente interna de poder,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,18/03/2014,16:51:47,,0:00:00,X,0,MECE ORAS,B,2014-03-18 16:51:47,,0.0
20005353,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,TABLERO CTRL GE22020,,10029476.0,1,213833,m2,cambio de baterías generador 20,18/03/2014,RO-EG-03,Generador Elec - Control y monitoreo,C303,Fuente interna de poder,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,18/03/2014,16:38:34,,0:00:00,X,0,MECE ORAS,B,2014-03-18 16:38:34,,0.0
20007960,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR MOV-3671 BRAZO MEDICION 3670,,10029510.0,1,213821,m2,mov 3671 patin ms-3600 atascada,15/03/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,17/03/2014,21:40:21,,0:00:00,X,0,MECE ORAS,A,2014-03-17 21:40:21,,0.0
20007577,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,ACTUADOR MOV-360312 DE MS-36030,,10029492.0,1,213825,m2,fuga de aceite volanta mov 360312,16/03/2014,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,16/03/2014,14:44:47,19/03/2014,12:00:00,X,"69,25",MECE ORAS,A,2014-03-16 14:44:47,2014-03-19 12:00:00,
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10029465.0,1,213816,m2,fuga de refrigerante  vfd-42010,15/03/2014,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,15/03/2014,10:00:00,15/03/2014,13:00:00,X,3,MECE ORAS,A,2014-03-15 10:00:00,2014-03-15 13:00:00,3.0
20005551,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,LDS TRANSMISOR FLUJO MS36030,,10029462.0,1,213813,m2,falla medidor 3 patin 36,14/03/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,14/03/2014,14:54:20,,0:00:00,X,0,MECE ORAS,A,2014-03-14 14:54:20,,0.0
20005551,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,LDS TRANSMISOR FLUJO MS36030,,10029462.0,1,213811,m2,revisar medidor 3 de patin 36000,14/03/2014,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,UST,Apagado Inesperado,,0,,nan,14/03/2014,13:27:26,,0:00:00,X,0,MECE ORAS,A,2014-03-14 13:27:26,,0.0
20010740,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),CALENTADOR 2 ALFA LAVAL,,,1,213810,m2,falla en calentador de centrifugas,14/03/2014,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),ME-HB-MF,FTS,No arranca al momento de encender,,0,,nan,14/03/2014,6:35:17,14/03/2014,6:36:09,X,"0,01",MECE,A,2014-03-14 06:35:17,2014-03-14 06:36:09,0.01
20011164,CUS,OC-EST-CUS-DREN-P4110A,BOMBA DE TRANSFERENCIA DE AGUA DE DRENAJ,TRANSMISOR PRES SUCCION P4110A,,10029255.0,1,213484,m2,falla comuncacion  pit-6051 a/b,3/01/2014,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/03/2014,7:00:00,13/03/2014,15:00:00,X,8,MECE ORAS,B,2014-03-13 07:00:00,2014-03-13 15:00:00,8.0
20010549,CVA,OC-TER-CVA-PREC-FL24050,BRAZO DE FILTRACIÓN RECIBO FL24050,FILTRO TFL24050,,10029457.0,1,213805,m2,fuga de hidrocarburo tapa brazo 5 prefil,13/03/2014,ME-VE-01,Tanques - Ítems externos,H102,Cuerpo / carcasa,ME-FM-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,13/03/2014,21:36:09,,0:00:00,X,0,MECE ORAS,B,2014-03-13 21:36:09,,0.0
20011141,CUS,OC-EST-DES-ADRE-DC,DRENAJE CERRADO,BOMBA REINYECCION DC TU-50001,,10029460.0,1,213808,m2,bomba en falla,14/03/2014,RO-PU-02,Bombas - Unidad de bomba,E205,Rodamiento radial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,13/03/2014,22:00:00,14/03/2014,2:00:00,X,4,MECE ORAS,B,2014-03-13 22:00:00,2014-03-14 02:00:00,4.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,70003667.0,1,213817,m2,psv820016b fuga nitrogeno x tablero,15/03/2014,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,13/03/2014,15:43:10,,0:00:00,X,0,MECE ORAS,A,2014-03-13 15:43:10,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10029464.0,1,213818,m2,psv820016b fuga nitrogeno x tablero,15/03/2014,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,13/03/2014,15:43:10,15/03/2014,18:00:00,X,"50,28",MECE ORAS,A,2014-03-13 15:43:10,2014-03-15 18:00:00,
20001362,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH NIVEL ALTO BAJO SA-601,,10029472.0,1,213820,m2,falla en swiche de nivel sumidero 3600,15/03/2014,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),ME-TSM-M,OTH,Modos de Falla no especificados,,0,,nan,13/03/2014,21:25:17,17/03/2014,0:00:00,X,"74,58",MECE ORAS,B,2014-03-13 21:25:17,2014-03-17 00:00:00,
20004198,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,SISTEMA ALIMENTACION UPS-2201,,,1,213803,m2,falla en ups comunicaciones,12/03/2014,EL-UP-05,UPS - Control y monitoreo,L503,Fuente interna de poder,EL-UP-MF,SPO,Operación inesperada,,0,,nan,12/03/2014,18:04:38,12/03/2014,18:22:37,X,"0,3",MECE,A,2014-03-12 18:04:38,2014-03-12 18:22:37,0.3
20004222,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,GENERADOR FASE I GENED,,10029470.0,1,213801,m2,falla en gd 401,12/03/2014,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,UNK,Información insuficiente,,0,,nan,12/03/2014,17:40:08,12/03/2014,17:49:16,X,"0,15",MECE ORAS,B,2014-03-12 17:40:08,2014-03-12 17:49:16,0.15
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,10029461.0,1,213802,m2,gd402 no soporta la carga,12/03/2014,RO-EG-05,Generador Elec - Sistema refrigeración,C503,Motor,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,12/03/2014,7:56:57,13/03/2014,16:00:00,X,"32,05",MECE ORAS,B,2014-03-12 07:56:57,2014-03-13 16:00:00,
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,10029542.0,1,213905,m2,**fuga sello mec agitador tcc-402**,7/04/2014,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-TKS-M,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,12/03/2014,8:24:56,12/03/2014,14:00:00,X,"5,58",MECE ORAS,A,2014-03-12 08:24:56,2014-03-12 14:00:00,5.58
20005551,CVA,OC-TER-CVA-PMED-BE36030,BRAZO MEDICIÓN DE ENTRADA BE36030,LDS TRANSMISOR FLUJO MS36030,,10029423.0,1,213778,m2,falla medidor 3 del patin 36000,7/03/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,PLU7,Atascamiento,,0,,nan,7/03/2014,21:45:30,,0:00:00,X,0,MECE ORAS,A,2014-03-07 21:45:30,,0.0
20010637,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,VALVULA CTROL FLUJO MS38060,,10029424.0,1,213779,m2,falla valvula fv-380607 patin 38000,7/03/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,7/03/2014,22:50:30,,0:00:00,X,0,MECE ORAS,A,2014-03-07 22:50:30,,0.0
20000695,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 10 ESPUMA,,10029421.0,1,213773,m2,fuga sello de labio bomba sci patín,6/03/2014,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),SC-CI-MF,UNK,Información insuficiente,,0,,nan,6/03/2014,7:00:00,7/03/2014,15:00:00,X,32,MECE ORAS,A,2014-03-06 07:00:00,2014-03-07 15:00:00,
20003296,EPO,OC-EST-EPO-COMB-BC52030,UNIDAD MOTOR-BOMBA BC-52030,SWITCH BAJO BAJO TC52030,,10029425.0,1,213771,m2,falla transmisor ti 520313 y ti 520413,6/03/2014,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),SC-IP-MF,ERO3,Señal errática,,0,,nan,5/03/2014,22:46:09,,0:00:00,X,0,MECE ORAS,A,2014-03-05 22:46:09,,0.0
20003877,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-429 DE CONTRA INCENDIO AGUA,,10030385.0,1,213769,m2,"hidrante mh429 daño valvula,cuerpo y boq",4/03/2014,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,4/03/2014,18:08:22,4/03/2014,18:08:22,X,0,MECE ORAS,A,2014-03-04 18:08:22,2014-03-04 18:08:22,0.0
20003834,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10029406.0,1,213761,m2,falla banco de baterias ba 404a,3/03/2014,RO-CE-01,Motor Combust - Sistema de arranque,A101,"Energía de arranque (batería, aire)",SC-CI-MF,UNK,Información insuficiente,,0,,nan,2/03/2014,7:00:26,3/03/2014,0:00:00,X,"16,99",MECE ORAS,A,2014-03-02 07:00:26,2014-03-03 00:00:00,
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10029389.0,1,213743,m2,falla mov 120109,27/02/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,27/02/2014,21:19:21,28/02/2014,10:00:00,X,"12,68",MECE ORAS,A,2014-02-27 21:19:21,2014-02-28 10:00:00,
20005136,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL SIST ESPUMA,,10029390.0,1,213744,m2,apoyo prueba del sistema contra incendio,27/02/2014,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-DCS-M,FTS,No arranca al momento de encender,,0,,nan,27/02/2014,8:29:08,27/02/2014,17:00:00,X,"8,51",MECE ORAS,A,2014-02-27 08:29:08,2014-02-27 17:00:00,8.51
20005784,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION CASETA VIGILANCIA 4,,20092723.0,1,213747,m2,apoyo en instalacion facilidad electrica,27/02/2014,DV-DV-01,Derecho de Vía,U103,Obras Existentes,DV-DV-MF,OTH,Modos de Falla no especificados,,0,,nan,27/02/2014,8:23:19,27/02/2014,17:00:00,X,"8,61",MECE ORAS,C,2014-02-27 08:23:19,2014-02-27 17:00:00,8.61
20005784,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,LOCACION CASETA VIGILANCIA 4,,20092723.0,1,213747,m2,apoyo en instalacion facilidad electrica,27/02/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),DV-CS-MF,OTH,Modos de Falla no especificados,,0,,nan,27/02/2014,8:23:19,27/02/2014,17:00:00,X,"8,61",MECE ORAS,C,2014-02-27 08:23:19,2014-02-27 17:00:00,8.61
20010735,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),MOTOR ELECTRICO B. DE LODOS CCS-52300,,10029377.0,1,213723,m2,alfa laval falcon b no arranca,24/02/2014,RO-EM-02,Motor Elec - Control y monitoreo,D204,Monitoreo,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,24/02/2014,13:53:58,25/02/2014,15:38:45,X,"25,75",MECE ORAS,A,2014-02-24 13:53:58,2014-02-25 15:38:45,
20003108,EPO,OC-EST-EPO-IZAJ-MLCTBPC,MALACATE AREA DE BPC Y BRB,PUENTE GRUA LAUCHER TRAMPA ENTRADA,,10029463.0,1,213807,m2,falla puente grua rebooster,14/03/2014,ME-CR-01,Grúas - Estructura de grúa,F101,Puente,ME-CR-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,23/02/2014,9:00:05,,0:00:00,X,0,MECE ORAS,A,2014-02-23 09:00:05,,0.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10029375.0,1,213720,m2,falla de puente grua fase 2,22/02/2014,ME-CR-05,Grúas - Sistema de Potencia,F502,Motor,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/02/2014,15:00:46,,0:00:00,X,0,MECE ORAS,A,2014-02-22 15:00:46,,0.0
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10029367.0,1,213716,m2,averia en puente grua fase i,21/02/2014,SC-VA-02,Válvulas - Actuador,S208,Engranaje,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,21/02/2014,20:04:54,24/02/2014,0:00:00,X,"51,92",MECE ORAS,A,2014-02-21 20:04:54,2014-02-24 00:00:00,
20006266,LBE,OC-EST-LBE-ALOC-ED,EDIFICACIONES,CASETA VALVULA ESDV-210002,,10029458.0,1,213711,m2,reubicacion de acometida 110 esdv,20/02/2014,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-TD-MF,UNK,Información insuficiente,,0,,nan,20/02/2014,17:34:05,,0:00:00,X,0,MECE ORAS,C,2014-02-20 17:34:05,,0.0
20000357,CUS,OC-EST-CUS-PBOM-BP42020,BOMBA PRINCIPAL BP42020,VALVULA SEG ALIV PRES BP42020 A,,20092308.0,1,213706,m2,fuga de crudo testigo psv-420209 a,19/02/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,19/02/2014,4:14:39,,0:00:00,X,0,MECE ORAS,A,2014-02-19 04:14:39,,0.0
20010566,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,MEDIDOR FLUJO MS36050,,10029354.0,1,213701,m2,goteo de crudo grasera medidor 5 36000,18/02/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELP2,Fuga externa crudo-Fluido de Proceso,,0,,nan,18/02/2014,16:28:26,20/02/2014,0:00:00,X,"31,53",MECE ORAS,A,2014-02-18 16:28:26,2014-02-20 00:00:00,
20000998,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-FL5003,,10029148.0,1,213472,m2,revisar falla mov 5074,31/12/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/02/2014,14:00:00,12/02/2014,17:00:00,X,3,MECE ORAS,B,2014-02-12 14:00:00,2014-02-12 17:00:00,3.0
20007240,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,ACTUADOR ELECT MOV-210008,,10029339.0,1,213686,m2,ajuste topes de cierr y apert mov 210008,12/02/2014,RO-PU-03,Bombas - Control y monitoreo,E301,Actuador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,12/02/2014,16:06:44,12/02/2014,16:15:00,X,"0,14",MECE ORAS,A,2014-02-12 16:06:44,2014-02-12 16:15:00,0.14
20004968,CVA,OC-TER-CVA-PALM-BT55020,BOMBA TRASIEGO ALMACENAM. BT55020,MOTOR ELECTRICO BT55020,,10029334.0,1,213681,m2,falla bomba de transferencia bt-20,11/02/2014,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,11/02/2014,14:21:46,12/02/2014,11:00:00,X,"20,64",MECE ORAS,A,2014-02-11 14:21:46,2014-02-12 11:00:00,
20004543,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,,1,213580,m2,fuga de crudo combustible cheque tks fii,16/01/2014,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/02/2014,11:40:00,10/02/2014,12:00:00,X,"0,33",MECE,A,2014-02-10 11:40:00,2014-02-10 12:00:00,0.33
20001120,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,RTD MEDIDOR PROVER,,10029253.0,1,213612,m2,falla trasmisor proover cusiana,24/01/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-TKS-M,AIR3,Lectura anormal del instrumento,,0,,nan,6/02/2014,7:00:00,6/02/2014,12:00:00,X,5,MECE ORAS,A,2014-02-06 07:00:00,2014-02-06 12:00:00,5.0
20003108,EPO,OC-EST-EPO-IZAJ-MLCTBPC,MALACATE AREA DE BPC Y BRB,PUENTE GRUA LAUCHER TRAMPA ENTRADA,,10029302.0,1,213657,m2,falla puente grua rebooster,5/02/2014,ME-CR-03,Grúas - Sistema de izaje,F302,Gancho,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,5/02/2014,3:40:16,,0:00:00,X,0,MECE ORAS,A,2014-02-05 03:40:16,,0.0
20006162,LBE,OC-EST-LBE-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC,,10029321.0,1,213658,m2,ruido en bomba de achique dique sumidero,5/02/2014,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),SC-MTB-M,SER,Piezas Mecánicas Sueltas,,0,,nan,5/02/2014,13:03:10,7/04/2014,10:00:00,X,"1.460,95",MECE ORAS,B,2014-02-05 13:03:10,2014-04-07 10:00:00,
20006215,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,DETECTOR RASPADOR TRAMPA RECIBO,,10029318.0,1,213660,m2,gis 210001 de recibo no actuo en corrida,5/02/2014,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,5/02/2014,13:19:31,16/05/2014,10:00:00,X,"2.396,67",MECE ORAS,B,2014-02-05 13:19:31,2014-05-16 10:00:00,
20007257,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,ACTUADOR ELECT MOV-810006,,10029320.0,1,213659,m2,"visor  mov 810006 , mal estado",5/02/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/02/2014,13:11:18,9/02/2014,12:30:00,X,"95,31",MECE ORAS,A,2014-02-05 13:11:18,2014-02-09 12:30:00,
20010269,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10029307.0,1,213648,m2,señales de estados valvulas 73' invertid,3/02/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,3/02/2014,14:25:21,,0:00:00,X,0,MECE ORAS,C,2014-02-03 14:25:21,,0.0
20010269,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10029307.0,1,213648,m2,señales de estados valvulas 73' invertid,3/02/2014,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,AIR2,Falsa alarma e indicación,,0,,nan,3/02/2014,14:25:21,,0:00:00,X,0,MECE ORAS,C,2014-02-03 14:25:21,,0.0
20006256,LBE,OC-EST-LBE-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,EDIFICIO SCADA - COMUNICACIONES,,10029279.0,1,213635,m2,averia aire acondicionado cuarto scada,31/01/2014,EL-UP-06,UPS - Misceláneos,L603,Ventiladores de refrigeración,RO-CO-MF,OTH,Modos de Falla no especificados,,0,,nan,31/01/2014,17:43:52,5/02/2014,0:00:00,X,"102,27",MECE ORAS,C,2014-01-31 17:43:52,2014-02-05 00:00:00,
20001573,VSA,OC-EST-VSA-MEDI-MS3600,LOOP DE CALIDAD PATIN MS-3600,TOMAMUESTRAS MS-3600,,10029297.0,1,213633,m2,toma muestra ms 3600 no recoge muestra,31/01/2014,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,30/01/2014,16:14:02,30/01/2014,16:14:02,X,0,MECE ORAS,A,2014-01-30 16:14:02,2014-01-30 16:14:02,0.0
20001082,CUS,OC-EST-CUS-PMED-BE5107D,BRAZO MEDICIÓN DE ENTRADA ARCUS,VALVULA MOV_8x150- SAL 950-BE5107D,,10029250.0,1,213611,m2,mov-51o4c presenta fuga de crudo,24/01/2014,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/01/2014,7:00:00,25/04/2014,17:00:00,X,"2.170,00",MECE ORAS,A,2014-01-25 07:00:00,2014-04-25 17:00:00,
20001055,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,VALVULA MOV_8x150- ENT 950-CUSIANA 1,,10029254.0,1,213610,m2,mov-5101a y mov-5109 no operan .,24/01/2014,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/01/2014,17:42:59,24/01/2014,17:43:00,X,0,MECE ORAS,A,2014-01-24 17:42:59,2014-01-24 17:43:00,0.0
20001418,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,TRAMPA DESPACHO VASCONIA,,10029266.0,1,213622,m2,v/v drenaje mal estado intern-tramp.desp,29/01/2014,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,PLU7,Atascamiento,,0,,nan,23/01/2014,7:29:06,23/01/2014,16:00:00,X,"8,52",MECE ORAS,B,2014-01-23 07:29:06,2014-01-23 16:00:00,8.52
20003405,EPO,OC-EST-EPO-COMB-TC52050,TANQUE TC-52050,TANQUE DIESEL TC52050,,10029290.0,1,213600,m2,falla de mov-520501 de tanque de diesel,21/01/2014,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,21/01/2014,17:30:41,,0:00:00,X,0,MECE ORAS,A,2014-01-21 17:30:41,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10029161.0,1,213503,m2,limpieza int.centrifuga 52300 a y b.,7/01/2014,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,20/01/2014,7:00:00,22/01/2014,14:00:00,X,55,MECE ORAS,A,2014-01-20 07:00:00,2014-01-22 14:00:00,
20010692,VSA,OC-EST-VSA-UENF-PQEF,PAQUETE ENFRIAMIENTO,AIRE AC PQE 1,,10029237.0,1,213596,m2,aire n° 1 ccm fuera de linea,20/01/2014,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,20/01/2014,20:56:40,23/01/2014,0:00:00,X,"51,06",MECE ORAS,C,2014-01-20 20:56:40,2014-01-23 00:00:00,
20002710,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,MOTOR ELECT BX302,,10029232.0,1,213592,m2,fuga diesel en sistema espuma,20/01/2014,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,18/01/2014,7:53:40,,0:00:00,X,0,MECE ORAS,A,2014-01-18 07:53:40,,0.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,10029086.0,1,213377,m2,falla alumbrado perimetral,13/12/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,16/01/2014,22:29:54,30/01/2014,17:00:00,X,"330,5",MECE ORAS,B,2014-01-16 22:29:54,2014-01-30 17:00:00,
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,10029174.0,1,213507,m2,falla en gis trampa despacho,8/01/2014,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,8/01/2014,9:21:49,9/01/2014,13:11:21,X,"27,83",MECE ORAS,B,2014-01-08 09:21:49,2014-01-09 13:11:21,
20001959,EPO,OC-EST-EPO-AGUA-BA58030,UNIDAD MOTOR-BOMBA BA-58030,BOMBA CENTRIFUGA EJERCITO BA58030,,10029160.0,1,213502,m2,bonba de suministro agua centrifugas,7/01/2014,RO-EM-01,Motor Elec - Motor eléctrico,D105,Rodamiento axial,RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,7/01/2014,8:00:26,,0:00:00,X,0,MECE ORAS,C,2014-01-07 08:00:26,,0.0
20003503,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,10029170.0,1,213473,m2,falla soplador planta petar,31/12/2013,RO-CO-02,Compresores - Compresor,B202,Rotor con impulsores,RO-CO-MF,NOI,Ruido fuera de lo Normal,,0,,nan,31/12/2013,17:47:46,3/01/2014,9:53:52,X,"64,1",MECE ORAS,C,2013-12-31 17:47:46,2014-01-03 09:53:52,
20006257,LBE,OC-EST-LBE-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,EDIFICIO CUARTO CTRL ELECTRICO,,10029130.0,1,213434,m2,conexionado en ccm de celdas de 480 ac,27/12/2013,EL-TD-01,Tableros de distribución,N101,(especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,27/12/2013,14:55:31,27/12/2013,15:00:00,X,"0,07",MECE ORAS,C,2013-12-27 14:55:31,2013-12-27 15:00:00,0.07
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10029128.0,1,213417,m2,falla para arrancar en ba404,23/12/2013,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,23/12/2013,7:06:39,23/12/2013,16:34:01,X,"9,46",MECE ORAS,A,2013-12-23 07:06:39,2013-12-23 16:34:01,9.46
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10029122.0,1,213412,m2,bomba de oxigenacion con ruido anormal,22/12/2013,RO-PU-02,Bombas - Unidad de bomba,E205,Rodamiento radial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,22/12/2013,15:03:17,5/03/2014,12:00:00,X,"1.748,95",MECE ORAS,B,2013-12-22 15:03:17,2014-03-05 12:00:00,
20002900,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BANCO BATERIAS MCC20100,,10029097.0,1,213389,m2,falla ups 20100,17/12/2013,EL-UP-01,UPS - Unidad de batería,L104,Breaker de circuito,EL-UP-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,17/12/2013,1:30:00,,0:00:00,X,0,MECE ORAS,A,2013-12-17 01:30:00,,0.0
20010732,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),UNIDAD MOTOR BOMBA 1 ENTRADA CCS-52300,,10029110.0,1,213385,m2,"centrifuga ""a""  alta corriente",16/12/2013,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,16/12/2013,6:50:19,16/12/2013,16:13:58,X,"9,39",MECE ORAS,A,2013-12-16 06:50:19,2013-12-16 16:13:58,9.39
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10029095.0,1,213391,m2,falla alta vibracion. centrifuga 52300.,17/12/2013,ME-FM-01,Filtros y Mallas (de proceso),K105,Drenaje,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,16/12/2013,18:52:29,,0:00:00,X,0,MECE ORAS,A,2013-12-16 18:52:29,,0.0
20002523,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP305,,10029228.0,1,213378,m2,mov 351 presenta falla para cerrar,14/12/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,14/12/2013,6:00:32,,0:00:00,X,0,MECE ORAS,C,2013-12-14 06:00:32,,0.0
20006010,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,LDS FT-820001 TRAMPA DESPACHO CCA,,20091216.0,1,213338,m2,"revision ft 820001 trampa despacho l-30""",11/12/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,11/12/2013,20:34:19,11/12/2013,20:54:00,X,"0,33",MECE ORAS,A,2013-12-11 20:34:19,2013-12-11 20:54:00,0.33
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10029071.0,1,213340,m2,escalera bahia # 6 roto resorte,12/12/2013,ME-CR-02,Grúas - Sistema de brazo,F201,Brazo,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,11/12/2013,22:56:38,,0:00:00,X,0,MECE ORAS,C,2013-12-11 22:56:38,,0.0
20010053,LBE,OC-EST-LBE-PREG-FL21040,BRAZO FILTRACION FL21040,TRANSMISOR PRES DIF BRAZ FILTR TFL-21040,,10029267.0,1,213291,m2,reubicacion instrumentacion filtro 40,1/12/2013,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,3/12/2013,23:19:45,23/02/2014,18:00:00,X,"1.962,67",MECE ORAS,B,2013-12-03 23:19:45,2014-02-23 18:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,1,213305,m2,fuga  aceite ca-403,3/12/2013,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,3/12/2013,13:59:21,3/12/2013,14:20:00,X,"0,34",MECE,A,2013-12-03 13:59:21,2013-12-03 14:20:00,0.34
20004009,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TANQUE HV-5701 DE CONTRA INCENDIO ESPUMA,,10029089.0,1,213307,m2,pase de agua hacia tanque sistema espuma,3/12/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,3/12/2013,22:16:57,4/12/2013,15:13:00,X,"16,93",MECE ORAS,A,2013-12-03 22:16:57,2013-12-04 15:13:00,
20004010,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5701 DE CONTRA INCENDIO,,10029173.0,1,213306,m2,sistema ci hv-5701 multiple de espuma fi,3/12/2013,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,3/12/2013,22:08:53,,0:00:00,X,0,MECE ORAS,A,2013-12-03 22:08:53,,0.0
20004237,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,MOTOR DE MOV-220203 PREFILTRACION,,20090612.0,1,213298,m2,mov 220203 en falla presenta alarma,2/12/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/12/2013,15:11:09,,0:00:00,X,0,MECE ORAS,B,2013-12-02 15:11:09,,0.0
20010055,LBE,OC-EST-LBE-PREG-FL21050,BRAZO FILTRACION FL21050,FILTRO BRAZO FILTRACION 50,,10029268.0,1,213293,m2,reubicacion instrumntacion filtro 50,1/12/2013,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/12/2013,23:37:57,,0:00:00,X,0,MECE ORAS,B,2013-12-01 23:37:57,,0.0
20001673,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,TRANSMISOR FLUJO BRAZO MED 70,,10029104.0,1,213292,m2,brazo 7 ms 3600 ruido anormal en medidor,1/12/2013,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/12/2013,7:00:00,2/12/2013,17:00:00,X,8,MECE ORAS,A,2013-12-01 07:00:00,2013-12-02 17:00:00,8.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10029014.0,1,213263,m2,presenta  alta vibracion. ce 52300.,26/11/2013,SC-FG-01,Detectores Fuego y Gas - Sensor,Q104,Anclaje,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,26/11/2013,15:48:00,27/11/2013,11:18:07,X,"19,5",MECE ORAS,A,2013-11-26 15:48:00,2013-11-27 11:18:07,
20004590,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,AGITADOR TCC402,,10029013.0,1,213262,m2,**fuga crudo sello mec agitador tcc-402*,26/11/2013,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/11/2013,14:22:57,27/11/2013,15:31:11,X,"25,14",MECE ORAS,A,2013-11-26 14:22:57,2013-11-27 15:31:11,
20010182,VSA,OC-EST-VSA-PBOM-BP42030,BOMBA PRINCIPAL BP42030,VALVULA SEG ALIV DESCARGA BPC42030,,10029000.0,1,213248,m2,desmont valv.seg.420309b-desc.bpc-42030,22/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,25/11/2013,7:39:24,25/11/2013,16:00:00,X,"8,34",MECE ORAS,A,2013-11-25 07:39:24,2013-11-25 16:00:00,8.34
20010728,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,VALVULA CTRL FLUJO ALEPO BRAZO 6,,10029099.0,1,213259,m2,falla valvula fv380006 brazo 6 altos,25/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,25/11/2013,11:15:00,,0:00:00,X,0,MECE ORAS,A,2013-11-25 11:15:00,,0.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10029008.0,1,213255,m2,alta temperatura de refrigeracion inter,24/11/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),RO-CO-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/11/2013,17:52:09,,0:00:00,X,0,MECE ORAS,A,2013-11-24 17:52:09,,0.0
20006273,LBE,OC-EST-LBE-PCAT-UPCATOD,UNIDAD DE PROTECCION CATODICA,ESTACION PRUEBA PROTECC CATODICA,,10029323.0,1,213241,m2,reparacion de malla puesta a tierra,22/11/2013,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/11/2013,1:31:55,22/11/2013,17:00:00,X,"15,47",MECE ORAS,B,2013-11-22 01:31:55,2013-11-22 17:00:00,
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10028586.0,1,212838,m2,falla de swicth de temratura cal- 5212,29/09/2013,ME-HE-03,Intercamb de calor - Control y monitoreo,G305,Sensores (especificar),ME-CR-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,20/11/2013,13:31:16,20/11/2013,18:00:00,X,"4,48",MECE ORAS,A,2013-11-20 13:31:16,2013-11-20 18:00:00,4.48
20007247,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,ACCIONADOR VALVULA ESDV 210002,,10029324.0,1,213223,m2,cierre parcial de esdv 210002,20/11/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,20/11/2013,1:06:29,,0:00:00,X,0,MECE ORAS,A,2013-11-20 01:06:29,,0.0
20007206,LBE,OC-EST-LBE-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,MOTOR ELECT COMPRESOR CO-54010,,,1,213213,m2,falla compresor electrico co 54030,18/11/2013,RO-CO-01,,B101,,RO-CO-MF,STP,No se detiene al momento de apagar,,0,,nan,18/11/2013,7:00:00,18/11/2013,9:00:00,X,2,MECE,A,2013-11-18 07:00:00,2013-11-18 09:00:00,2.0
20003079,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA SEG ALIV TRAMPA TG82000,,10028961.0,1,213192,m2,fuga sello valvula trampa de despacho,13/11/2013,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,14/11/2013,7:00:00,14/11/2013,17:00:00,X,10,MECE ORAS,B,2013-11-14 07:00:00,2013-11-14 17:00:00,10.0
20000960,CUS,OC-EST-CUS-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV TRANSI TR02 CUS-EPO,,10028953.0,1,213186,m2,"fuga nitrogeno, solenoide danflo b",13/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,13/11/2013,10:18:00,13/11/2013,16:00:00,X,"5,7",MECE ORAS,A,2013-11-13 10:18:00,2013-11-13 16:00:00,5.7
20001204,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,VALVULA MOV_2x900- CTR PRES 220-PV2308A,,10028944.0,1,213182,m2,mov-2308d falla de comunicacion,12/11/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,12/11/2013,8:47:08,13/11/2013,16:00:00,X,"31,21",MECE ORAS,A,2013-11-12 08:47:08,2013-11-13 16:00:00,
20001577,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR FLUJO BRAZO MED BE3610,,,1,213185,m2,brazo 1 ms 3600 ruido anormal,13/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,12/11/2013,21:30:00,13/11/2013,0:00:00,X,"2,5",MECE,A,2013-11-12 21:30:00,2013-11-13 00:00:00,2.5
20011125,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_4x150- 4VIAS 950-PR30010,,10028943.0,1,213170,m2,valvula de 4 vias del probador descargad,12/11/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/11/2013,8:11:38,12/11/2013,17:00:00,X,"32,81",MECE ORAS,A,2013-11-11 08:11:38,2013-11-12 17:00:00,
20007221,LBE,OC-EST-LBE-PREG-FL21010,BRAZO FILTRACION FL21010,ACTUADOR ELECT MOV-210104 - TFL-21010,,10028857.0,1,213109,m2,falla en mov 210104,7/11/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/11/2013,2:17:20,7/11/2013,2:17:20,X,0,MECE ORAS,B,2013-11-07 02:17:20,2013-11-07 02:17:20,0.0
20011125,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,VALVULA MOV_4x150- 4VIAS 950-PR30010,,10028861.0,1,213093,m2,valvula de 4 vias del probador descargad,5/11/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,5/11/2013,7:00:48,,0:00:00,X,0,MECE ORAS,A,2013-11-05 07:00:48,,0.0
20002891,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BU59300,,,1,213085,m2,falla del li-593001del tu-59300 señal.,5/11/2013,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/11/2013,21:08:19,5/11/2013,21:10:00,X,"0,03",MECE,B,2013-11-05 21:08:19,2013-11-05 21:10:00,0.03
20006232,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,"TRANSMISOR PRES ""B"" SAL TRAMPA DESPACHO",,10028843.0,1,213094,m2,falla transmisor de presion pt810010,5/11/2013,ME-WI-03,Malacate - Control y monitoreo,J304,Monitoreo,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,5/11/2013,17:15:23,5/11/2013,17:15:23,X,0,MECE ORAS,A,2013-11-05 17:15:23,2013-11-05 17:15:23,0.0
20001754,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,SENSOR FLUJO FQE-3670 BRAZO 3670,,,1,213056,m2,falla bz # 7 patin 3600 aborta las corri,3/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/11/2013,15:28:31,4/11/2013,0:00:00,X,"8,52",MECE,A,2013-11-03 15:28:31,2013-11-04 00:00:00,8.52
20006268,LBE,OC-EST-LBE-ALOC-ED,EDIFICACIONES,DIQUE BOMBA REINYECCION,,10028804.0,1,213062,m2,falla sistema puesta a tierra sist. rein,30/10/2013,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/10/2013,1:59:18,30/10/2013,1:59:18,X,0,MECE ORAS,C,2013-10-30 01:59:18,2013-10-30 01:59:18,0.0
20002520,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP302,,10028949.0,1,213053,m2,falla mov325 brazo araguaney,29/10/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,SPO,Operación inesperada,,0,,nan,29/10/2013,14:00:21,2/11/2013,0:00:00,X,"81,99",MECE ORAS,C,2013-10-29 14:00:21,2013-11-02 00:00:00,
20007233,LBE,OC-EST-LBE-PREG-RP21007A,REGULACION DE PRESION PV-210007A,ACTUADOR ELECT MOV-210122,,10028803.0,1,213060,m2,"mov 210122, no visualiza porcentajes",28/10/2013,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,28/10/2013,19:08:39,28/10/2013,22:00:00,X,"2,86",MECE ORAS,A,2013-10-28 19:08:39,2013-10-28 22:00:00,2.86
20005128,CVA,OC-TER-CVA-SCIN-FBW12008,6SCI-FBW12-008 ESPUMA TK-12010,VALVULA DILUVIO TK12010 SIST ESPUMA,,20090232.0,1,213045,m2,cambio solenoide v. diluvio tk-12010,26/10/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,26/10/2013,16:09:21,26/10/2013,18:30:00,X,"2,34",MECE ORAS,A,2013-10-26 16:09:21,2013-10-26 18:30:00,2.34
20002575,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP305,,10028802.0,1,213036,m2,falla mov 350 recirculacion tp 305,26/10/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,26/10/2013,16:00:00,29/10/2013,16:31:47,X,"72,53",MECE ORAS,C,2013-10-26 16:00:00,2013-10-29 16:31:47,
20010441,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TRANSMISOR NIVEL TC52080,,20090395.0,1,213046,m2,falla transmisor d nivel 520801 tc 52080,27/10/2013,ME-WI-03,Malacate - Control y monitoreo,J304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/10/2013,17:00:00,10/01/2014,18:00:00,X,"1.825,00",MECE ORAS,A,2013-10-26 17:00:00,2014-01-10 18:00:00,
20004729,CVA,OC-TER-CVA-ALIV-BA21055,30-PRO-C-BA21-055,VALVULA MOV_30x150- SAL 710-TQ5500,,10028763.0,1,213041,m2,falla valvula mov-550001 salida tq,24/10/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/10/2013,14:37:11,24/10/2013,17:00:00,X,"2,38",MECE ORAS,A,2013-10-24 14:37:11,2013-10-24 17:00:00,2.38
20005334,CVA,OC-TER-CVA-DREN-TQAGUALL,TANQUE AGUAS LLUVIAS,ANALIZADOR AGUAS LLUVIAS,,20090296.0,1,213030,m2,medición volumen de agua in/out terminal,23/10/2013,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,23/10/2013,8:18:35,23/10/2013,12:00:00,X,"3,69",MECE ORAS,B,2013-10-23 08:18:35,2013-10-23 12:00:00,3.69
20002386,EPO,OC-EST-EPO-PBOM-BPC42040,UNIDAD BOMBEO PRINCIPAL 40,VALVULA SEG ALIV PRES BOMBA BP42040,,,1,213005,m2,bpc 42040 falla valvula,23/10/2013,RO-PU-02,Bombas - Unidad de bomba,E208,Válvulas,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/10/2013,14:25:45,23/10/2013,14:26:55,X,"0,02",MECE,A,2013-10-23 14:25:45,2013-10-23 14:26:55,0.02
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10028776.0,1,213026,m2,ce-52300. no sube presion de descarga.,23/10/2013,EL-UP-05,UPS - Control y monitoreo,L506,Válvulas,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,23/10/2013,10:30:00,,0:00:00,X,0,MECE ORAS,A,2013-10-23 10:30:00,,0.0
20004173,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA SUMIDERO F1 TS401,,10028765.0,1,213031,m2,motor bomba bb-12 sumidero fi ruido anor,23/10/2013,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,23/10/2013,22:49:24,25/10/2013,16:43:49,X,"41,91",MECE ORAS,B,2013-10-23 22:49:24,2013-10-25 16:43:49,
20007457,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,ACOPLE MECANICO MOV-550307 DE BT-55030,,10028758.0,1,213004,m2,atascamiento actuador mecánico mov550307,22/10/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,22/10/2013,22:34:09,,0:00:00,X,0,MECE ORAS,A,2013-10-22 22:34:09,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10028775.0,1,213001,m2,psv-820016b. fuga nitrogeno danflo,22/10/2013,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,22/10/2013,5:00:00,,0:00:00,X,0,MECE ORAS,A,2013-10-22 05:00:00,,0.0
20010234,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA SEG ALIV DESPACHO,,,1,213024,m2,disparo danflow 830016,22/10/2013,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,22/10/2013,9:33:33,23/10/2013,0:00:00,X,"14,44",MECE,B,2013-10-22 09:33:33,2013-10-23 00:00:00,
20010234,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA SEG ALIV DESPACHO,,10028748.0,1,213025,m2,fuga de producto por brida dan 830009,22/10/2013,ME-PI-02,Tubería - Control y monitoreo,I205,Sellos,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,22/10/2013,10:00:50,22/10/2013,16:00:00,X,"5,99",MECE ORAS,B,2013-10-22 10:00:50,2013-10-22 16:00:00,5.99
20010234,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA SEG ALIV DESPACHO,,80000201.0,1,213141,m2,v/v danflo psv-830009 con pase interno,8/11/2013,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,22/10/2013,7:01:39,1/11/2013,0:00:00,X,"232,97",MECE ORAS,B,2013-10-22 07:01:39,2013-11-01 00:00:00,
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,10028742.0,1,213013,m2,falla transmisor de nivel lit 550002,21/10/2013,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2013,14:10:46,21/10/2013,16:00:00,X,"1,82",MECE ORAS,A,2013-10-21 14:10:46,2013-10-21 16:00:00,1.82
20005322,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,TRANSMISOR NIVEL A DC TU-59000,,10028744.0,1,213015,m2,falla transmisor de nivel lit590021,21/10/2013,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2013,14:26:10,21/10/2013,17:00:00,X,"2,56",MECE ORAS,B,2013-10-21 14:26:10,2013-10-21 17:00:00,2.56
20005664,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,TRANSMISOR TEMP SALI FQM30200,,10028746.0,1,213017,m2,falla transmisor de temperatura tt203016,21/10/2013,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2013,14:50:18,21/10/2013,19:00:00,X,"4,16",MECE ORAS,A,2013-10-21 14:50:18,2013-10-21 19:00:00,4.16
20005804,CVA,OC-TER-CVA-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCIONES,ESTACION METROLOGIA,,10028747.0,1,213018,m2,apoyo cto #7  alimentacion torre meteoro,21/10/2013,SC-CL-07,Uni Lógic Cntrl - Fuente de Potencia,R701,Fuente de poder,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/10/2013,15:07:24,22/10/2013,0:00:00,X,"8,88",MECE ORAS,C,2013-10-21 15:07:24,2013-10-22 00:00:00,8.88
20001360,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,BOMBA ACHIQUE TU-53010,,10028721.0,1,212992,m2,no recibe comando,19/10/2013,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,19/10/2013,18:48:04,,0:00:00,X,0,MECE ORAS,B,2013-10-19 18:48:04,,0.0
20004545,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_3X150- ENT 930-COMB CRUDO,,80000160.0,1,212978,m2,mov-520301-c presenta perdida de estado,18/10/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,18/10/2013,13:26:19,,0:00:00,X,0,MECE ORAS,A,2013-10-18 13:26:19,,0.0
