equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,10028858.0,1,212976,m2,gis 820013 trampa despacho no funciona,17/10/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/10/2013,15:51:53,18/11/2013,7:13:26,X,8,MECE ORAS,B,2013-10-17 15:51:53,2013-11-18 07:13:26,8.0
20011004,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,VALVULA SOLENOIDE DESAIREADOR LY-300501A,,10028955.0,1,213194,m2,ly 300501a presenta fuga de producto,14/11/2013,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,14/10/2013,11:39:00,,0:00:00,X,0,MECE ORAS,A,2013-10-14 11:39:00,,0.0
20004780,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-C TK12010,,10028764.0,1,212950,m2,celda arrancador agt-12010c dañada,13/10/2013,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,EL-PT-MF,OTH,Modos de Falla no especificados,,0,,nan,13/10/2013,15:19:19,13/10/2013,17:00:00,X,"1,68",MECE ORAS,A,2013-10-13 15:19:19,2013-10-13 17:00:00,1.68
20006010,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,LDS FT-820001 TRAMPA DESPACHO CCA,,20085016.0,1,212944,m2,falla de señal fic-820001,12/10/2013,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,12/10/2013,21:54:09,,0:00:00,X,0,MECE ORAS,A,2013-10-12 21:54:09,,0.0
20002420,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,RADIADOR ICC-42060 DE BOMBA BPC-42060,,10028435.0,1,212935,m2,fuga combustible en enfriador bpc42060,11/10/2013,RO-CE-05,Motor Combust - Sistema de refrigeración,A502,Ventilador,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,11/10/2013,7:00:00,,0:00:00,X,0,MECE ORAS,A,2013-10-11 07:00:00,,0.0
20010481,EPO,OC-EST-EPO-COMB-TFL31000,PAQUETE DE FILTRCACION CRUDO COMB. ABPC,FILTRO CRUDO TFL31000,,,1,212339,m2,filtro autolimpiable de unidades princip,22/07/2013,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,8/10/2013,20:00:00,8/10/2013,20:30:00,X,"0,5",MECE,,2013-10-08 20:00:00,2013-10-08 20:30:00,0.5
20002901,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BANCO BATERIAS CCM20200,,10028755.0,1,212916,m2,falla interruptor qm9,8/10/2013,RO-EG-01,Generador Elec - Transmisión de potencia,C101,Acople unidad conductora,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,8/10/2013,23:34:50,,0:00:00,X,0,MECE ORAS,A,2013-10-08 23:34:50,,0.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10028661.0,1,212921,m2,falla indicación bascula botella b tomam,8/10/2013,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,8/10/2013,8:30:33,10/10/2013,18:00:00,X,"57,49",MECE ORAS,A,2013-10-08 08:30:33,2013-10-10 18:00:00,
20001625,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,TRANSMISOR FLUJO BRAZO MED BE3640,,10028652.0,1,212933,m2,mantenimiento medido brazo 4 ms - 3600,10/10/2013,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,OTH,Modos de Falla no especificados,,0,,nan,8/10/2013,7:00:00,10/10/2013,16:00:00,X,57,MECE ORAS,A,2013-10-08 07:00:00,2013-10-10 16:00:00,
20003089,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRAMPA RECIBO SANTIAGO,,10028643.0,1,212910,m2,falla mov entrada trampa de santiago,7/10/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,7/10/2013,10:30:00,7/10/2013,16:28:44,X,"5,98",MECE ORAS,B,2013-10-07 10:30:00,2013-10-07 16:28:44,5.98
20005547,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,VALVULA MOV_12x150-DES 710-BE36020,,20089766.0,1,212902,m2,pasemov-360212,6/10/2013,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,6/10/2013,10:32:32,,0:00:00,X,0,MECE ORAS,A,2013-10-06 10:32:32,,0.0
20010722,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TRANSMISOR FLUJO BRAZO 38060,,10028622.0,1,212901,m2,fqit-380601. instalción contador local.,6/10/2013,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,6/10/2013,15:26:49,6/10/2013,17:30:00,X,"2,05",MECE ORAS,A,2013-10-06 15:26:49,2013-10-06 17:30:00,2.05
20001144,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,CAJA CONEXION AL LADO BRAZOS DE MEDICION,,10028767.0,1,212920,m2,perdida de tension fuente 24 vdc,7/10/2013,SC-CL-07,Uni Lógic Cntrl - Fuente de Potencia,R701,Fuente de poder,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,5/10/2013,15:54:29,,0:00:00,X,0,MECE ORAS,A,2013-10-05 15:54:29,,0.0
20010628,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,20089757.0,1,212868,m2,pase mov-380511,4/10/2013,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,4/10/2013,21:39:31,5/10/2013,0:00:00,X,"2,34",MECE ORAS,A,2013-10-04 21:39:31,2013-10-05 00:00:00,2.34
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,,10028562.0,1,212636,m2,tp 305 falla valvula drenaje de fondo,5/09/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,2/10/2013,13:22:11,3/10/2013,17:00:00,X,"27,63",MECE ORAS,,2013-10-02 13:22:11,2013-10-03 17:00:00,
20002115,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP303,,10028570.0,1,212870,m2,reparacion caja reducto. agitador tp-304,2/10/2013,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,2/10/2013,23:42:29,,0:00:00,X,0,MECE ORAS,A,2013-10-02 23:42:29,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10028568.0,1,212859,m2,alfa laval no entra en operacion alta vi,2/10/2013,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,2/10/2013,7:57:10,,0:00:00,X,0,MECE ORAS,A,2013-10-02 07:57:10,,0.0
20001372,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PV-810001,,,1,212851,m2,instalacion valvula pv-8200 despacho cib,30/09/2013,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,30/09/2013,12:00:00,30/09/2013,13:00:00,X,1,MECE,A,2013-09-30 12:00:00,2013-09-30 13:00:00,1.0
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,,1,212842,m2,falla linea retractil,29/09/2013,ME-CR-03,Grúas - Sistema de izaje,F303,Cable de izaje,ME-WI-MF,FRO,Falla de Rotación,,0,,nan,28/09/2013,3:19:00,,0:00:00,X,0,MECE,C,2013-09-28 03:19:00,,0.0
20001593,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR FLUJO BRAZO MED BE3620,,10028462.0,1,212792,m2,cambio packign gland brazo 2 ms 3600,23/09/2013,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,27/09/2013,7:00:00,27/09/2013,11:00:00,X,4,MECE ORAS,,2013-09-27 07:00:00,2013-09-27 11:00:00,4.0
20000963,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA LDS SHUTDOWN LINEA SAL CUS,,10028766.0,1,212827,m2,bateria n 6 presenta bajo voltaje,27/09/2013,EL-UP-01,UPS - Unidad de batería,L102,Banco de baterías,EL-UP-MF,FOV,Voltaje de salida equivocado o inestable,,0,,nan,27/09/2013,9:11:15,,0:00:00,X,0,MECE ORAS,A,2013-09-27 09:11:15,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10028503.0,1,212831,m2,centrifuga b falla por vibracion,27/09/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A204,Bombas de combustible,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,27/09/2013,5:00:00,,0:00:00,X,0,MECE ORAS,A,2013-09-27 05:00:00,,0.0
20000529,CUS,OC-EST-CUS-PBOM-BB41030,BOMBA BOOSTER BB41030,ARRANCADOR SUAVE BT20080,,10028498.0,1,212822,m2,bb-41030 fuga aceite visor superior moto,26/09/2013,RO-EM-01,Motor Elec - Motor eléctrico,D105,Rodamiento axial,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/09/2013,15:00:23,27/09/2013,0:00:00,X,"8,99",MECE ORAS,,2013-09-26 15:00:23,2013-09-27 00:00:00,8.99
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10028503.0,1,212830,m2,falla centrifuga 1s3200coa alta vibracio,26/09/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A204,Bombas de combustible,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,25/09/2013,21:00:00,,0:00:00,X,0,MECE ORAS,,2013-09-25 21:00:00,,0.0
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10028222.0,1,212602,m2,falla indicador api recibo cpf,30/08/2013,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),SC-CL-MF,UNK,Información insuficiente,,0,,nan,23/09/2013,1:00:00,,0:00:00,X,0,MECE ORAS,A,2013-09-23 01:00:00,,0.0
20010657,CCA,OC-EST-CCA-UELE-TRANSFOR,TRANSFORMADORES ESTACIÓN CCA,"TRANSFORMADOR 13,2/0,48kV SWG20200",,10028467.0,1,212800,m2,cambio pararrayos transf 1600 kva l-30in,23/09/2013,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,OTH,Modos de Falla no especificados,,0,,nan,23/09/2013,17:03:36,24/09/2013,17:00:00,X,"23,94",MECE ORAS,,2013-09-23 17:03:36,2013-09-24 17:00:00,
20004127,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,AIRE AC PQE I FASE2,,20084997.0,1,212791,m2,falla aire acondicionado fase ii,23/09/2013,ME-HE-04,Intercamb de calor - Misceláneos,G403,Otros (especificar),ME-HE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,23/09/2013,15:37:40,,0:00:00,X,0,MECE ORAS,,2013-09-23 15:37:40,,0.0
20006045,CCA,OC-EST-CCA-LCTV-ADMIN,AREA ADMINISTRATIVA,OFICINAS PRINCIPALES,,10028465.0,1,212781,m2,conexion electrica contenedores provisio,22/09/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,22/09/2013,23:41:22,22/09/2013,23:41:23,X,0,MECE ORAS,,2013-09-22 23:41:22,2013-09-22 23:41:23,0.0
20006045,CCA,OC-EST-CCA-LCTV-ADMIN,AREA ADMINISTRATIVA,OFICINAS PRINCIPALES,,10028466.0,1,212782,m2,conexion electrica contenedor helipuerto,22/09/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,22/09/2013,8:00:00,22/09/2013,8:01:00,X,"0,02",MECE ORAS,,2013-09-22 08:00:00,2013-09-22 08:01:00,0.02
20001022,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,DETECTOR RASPADOR TRAMPREC,,10028443.0,1,212765,m2,ind de raspador en falla rec cupiagua,21/09/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,21/09/2013,14:59:09,,0:00:00,X,0,MECE ORAS,,2013-09-21 14:59:09,,0.0
20010626,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA CTROL FLUJO MS38050,,20089699.0,1,212772,m2,cambio de posicionador,21/09/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,21/09/2013,12:00:00,21/09/2013,17:00:00,X,5,MECE ORAS,,2013-09-21 12:00:00,2013-09-21 17:00:00,5.0
20003833,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA404 CIAGUA,,10028502.0,1,212766,m2,ba falla sistema arranque.,21/09/2013,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,21/09/2013,16:58:45,24/09/2013,15:01:41,X,"70,05",MECE ORAS,,2013-09-21 16:58:45,2013-09-24 15:01:41,
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10028516.0,1,212743,m2,ba 303 falla motor de arranque,17/09/2013,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,17/09/2013,15:30:41,,0:00:00,X,0,MECE ORAS,,2013-09-17 15:30:41,,0.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10028430.0,1,212745,m2,ba 305a falla en calentador,17/09/2013,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,17/09/2013,15:40:33,,0:00:00,X,0,MECE ORAS,,2013-09-17 15:40:33,,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10028429.0,1,212733,m2,falla val-mov-301004 tk-301,13/09/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,13/09/2013,13:21:48,,0:00:00,X,0,MECE ORAS,A,2013-09-13 13:21:48,,0.0
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,10028771.0,1,212679,m2,fic-820011pv requiere calibración.,9/09/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,21:45:01,10/09/2013,11:00:00,X,"13,25",MECE ORAS,A,2013-09-09 21:45:01,2013-09-10 11:00:00,
20001021,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR FLUJO PROBADOR,,10028501.0,1,212675,m2,el fi-5076  requiere calibración falla,9/09/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,21:23:24,10/09/2013,0:00:00,X,"2,61",MECE ORAS,,2013-09-09 21:23:24,2013-09-10 00:00:00,2.61
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10028772.0,1,212674,m2,toma muestra de unidad lact no funciona,9/09/2013,SC-VA-04,Válvulas - Misceláneo,S401,Acumulador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,21:20:20,,0:00:00,X,0,MECE ORAS,,2013-09-09 21:20:20,,0.0
20009946,CUS,OC-EST-CUS-PSEP-TQSE010,TANQUES SEPARACIÓN SE50010,VISOR DE NIVEL DE INTERFASE,,10028500.0,1,212681,m2,presenta falla ai-500101 medidor bsw,9/09/2013,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,21:52:08,,0:00:00,X,0,MECE ORAS,,2013-09-09 21:52:08,,0.0
20009970,CUS,OC-EST-CUS-PSEP-TQSE020,TANQUES SEPARACIÓN SE50020,VISOR DE NIVEL DE INTERFASE,,10028500.0,1,212682,m2,presenta falla ai-500201 medidor bsw,9/09/2013,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,21:57:35,,0:00:00,X,0,MECE ORAS,,2013-09-09 21:57:35,,0.0
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,,10028362.0,1,212689,m2,la mov 302002 del tp 302 está despinada,9/09/2013,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,9/09/2013,22:26:25,,0:00:00,X,0,MECE ORAS,,2013-09-09 22:26:25,,0.0
20003092,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,SENSOR DE TEMPERATURA TE-250014 TRAMPA,,10028222.0,1,212694,m2,fi-250114 fuera de servicio.,9/09/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2013,22:47:21,,0:00:00,X,0,MECE ORAS,,2013-09-09 22:47:21,,0.0
20001649,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,VALVULA MOV_8X600- MUL 220-BE3650,,10028383.0,1,212671,m2,mov 3652 despinada,9/09/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/09/2013,14:16:25,10/09/2013,0:00:00,X,"9,73",MECE ORAS,,2013-09-09 14:16:25,2013-09-10 00:00:00,9.73
20005806,CVA,OC-TER-CVA-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINAS PRINCIPALES,,10028212.0,1,212650,m2,mantto iluminación oficinas principales,5/09/2013,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,5/09/2013,20:36:42,13/09/2013,0:00:00,X,"171,39",MECE ORAS,,2013-09-05 20:36:42,2013-09-13 00:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10028243.0,1,212603,m2,centrifuga en falla 53200,30/08/2013,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/08/2013,1:00:00,30/08/2013,18:00:00,X,17,MECE ORAS,,2013-08-30 01:00:00,2013-08-30 18:00:00,
20003250,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO FASE II BC5211,,,1,212618,m2,falla general de centrifuga 52200b,31/08/2013,EL-UP-05,UPS - Control y monitoreo,L506,Válvulas,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/08/2013,13:29:46,30/08/2013,13:30:00,X,0,MECE,,2013-08-30 13:29:46,2013-08-30 13:30:00,0.0
20010811,CUS,OC-EST-DES-PREC-BH20020,BAHIA DE RECIBO BH20020,MOTOR ELECTRICO BAHIA 20,,10028131.0,1,212578,m2,falla spt-20020 bahía 2,27/08/2013,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,27/08/2013,6:28:41,28/10/2013,0:00:00,X,"1.481,52",MECE ORAS,,2013-08-27 06:28:41,2013-10-28 00:00:00,
20000647,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,INTERC CALO SIST ENFRIA VFD-42010,,10028128.0,1,212573,m2,fuera  línea bpc-10 por alta temperatura,26/08/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,26/08/2013,12:10:42,,0:00:00,X,0,MECE ORAS,,2013-08-26 12:10:42,,0.0
20000695,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 10 ESPUMA,,10028129.0,1,212576,m2,sello mal estado bomba electrica sci,26/08/2013,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/08/2013,16:05:37,26/08/2013,17:00:00,X,"0,91",MECE ORAS,,2013-08-26 16:05:37,2013-08-26 17:00:00,0.91
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,10028130.0,1,212577,m2,motor diesel del sci no arranca,26/08/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A202,Sistema de ignición,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,26/08/2013,16:09:54,27/09/2013,0:00:00,X,"751,84",MECE ORAS,,2013-08-26 16:09:54,2013-09-27 00:00:00,
20006456,CUP,OC-EST-CUP-PMED-BE02,BRAZO MEDICIÓN DE ENTRADA BE02,MEDIDOR FLUJO FE-5011 BRAZO 2,,10028073.0,1,212541,m2,cp006400  cambio de indicador de fqi-501,22/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-CL-MF,UNK,Información insuficiente,,0,,nan,22/08/2013,15:18:17,,0:00:00,X,0,MECE ORAS,,2013-08-22 15:18:17,,0.0
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,20088676.0,1,212542,m2,matto correctivo lt tq-55000,22/08/2013,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,22/08/2013,21:21:20,23/08/2013,11:30:00,X,"14,14",MECE ORAS,,2013-08-22 21:21:20,2013-08-23 11:30:00,
20010722,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,TRANSMISOR FLUJO BRAZO 38060,,10028082.0,1,212531,m2,fqit-380601. generador de pulsos,21/08/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,21/08/2013,3:18:13,,0:00:00,X,0,MECE ORAS,,2013-08-21 03:18:13,,0.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10028071.0,1,212529,m2,disparo sistema refrigeracion vfd 42020,20/08/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,20/08/2013,8:26:17,21/08/2013,0:00:00,X,"15,56",MECE ORAS,,2013-08-20 08:26:17,2013-08-21 00:00:00,
20011001,CUS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,FILTRO TFL300501,,,1,212508,m2,rep. tomamuestras brazo ae 300501,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,19/08/2013,20:38:29,20/08/2013,0:00:00,X,"3,36",MECE,,2013-08-19 20:38:29,2013-08-20 00:00:00,3.36
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10028061.0,1,212514,m2,baja eficiencia bt20060,19/08/2013,RO-PU-02,Bombas - Unidad de bomba,E202,Carcasa,RO-PU-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,19/08/2013,1:03:58,20/08/2013,0:00:00,X,"22,93",MECE ORAS,,2013-08-19 01:03:58,2013-08-20 00:00:00,
20004129,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,ACOPLE DE BARRAS CCM FASE II,,,1,212520,m2,"falla alimentación celdas ccm fii, gener",19/08/2013,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,19/08/2013,6:49:05,19/08/2013,6:49:16,X,0,MECE,,2013-08-19 06:49:05,2013-08-19 06:49:16,0.0
20011018,CCS,OC-EST-DES-PMED-BE20050,MEDICIÓN CRUDO ENTRADA BE20050,TOMAMUESTRAS BRAZO 50,,,1,212507,m2,rep. tomamuestras brazo ae 300501,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/08/2013,20:14:29,17/08/2013,20:15:00,X,"0,01",MECE,,2013-08-17 20:14:29,2013-08-17 20:15:00,0.01
20011045,CCS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,TOMAMUESTRAS BRAZO 60,,10028038.0,1,212510,m2,rep. tomamuestras brazo ae 300601,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,17/08/2013,21:26:22,17/08/2013,21:30:00,X,"0,06",MECE ORAS,,2013-08-17 21:26:22,2013-08-17 21:30:00,0.06
20010937,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,TOMAMUESTRAS BRAZO 20,,10028034.0,1,212504,m2,rep. tomamuestras brazo ae 300201,17/08/2013,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/08/2013,17:58:30,17/08/2013,18:00:00,X,"0,03",MECE ORAS,,2013-08-17 17:58:30,2013-08-17 18:00:00,0.03
20010991,CUS,OC-EST-DES-PMED-BE20040,MEDICIÓN CRUDO ENTRADA BE20040,TOMAMUESTRAS BRAZO 40,,10028036.0,1,212506,m2,rep. tomamuestras brazo ae 300401,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/08/2013,19:53:06,18/08/2013,0:00:00,X,"4,12",MECE ORAS,,2013-08-17 19:53:06,2013-08-18 00:00:00,4.12
20011045,CUS,OC-EST-DES-PMED-BE20060,MEDICIÓN CRUDO ENTRADA BE20060,TOMAMUESTRAS BRAZO 60,,10028037.0,1,212509,m2,rep. tomamuestras brazo ae 300601,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,17/08/2013,21:16:30,18/08/2013,0:00:00,X,"2,73",MECE ORAS,,2013-08-17 21:16:30,2013-08-18 00:00:00,2.73
20011072,CUS,OC-EST-DES-PMED-BE20070,MEDICIÓN CRUDO ENTRADA BE20070,TOMAMUESTRAS BRAZO 70,,10028039.0,1,212511,m2,rep. tomamuestras brazo ae 300701,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,17/08/2013,21:39:33,18/08/2013,0:00:00,X,"2,34",MECE ORAS,,2013-08-17 21:39:33,2013-08-18 00:00:00,2.34
20004766,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,VALVULA MOV_24x150- SAL 710-TK12020,,20088569.0,1,212486,m2,matto correctivo mov-120109,16/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/08/2013,18:21:40,17/08/2013,0:00:00,X,"5,64",MECE ORAS,,2013-08-16 18:21:40,2013-08-17 00:00:00,5.64
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,,10027999.0,1,212487,m2,correctivo fuga filtro esdv-810024,16/08/2013,SC-VA-04,Válvulas - Misceláneo,S401,Acumulador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,16/08/2013,18:37:20,17/08/2013,0:00:00,X,"5,38",MECE ORAS,,2013-08-16 18:37:20,2013-08-17 00:00:00,5.38
20010964,CUS,OC-EST-DES-PMED-BE20030,MEDICIÓN CRUDO ENTRADA BE20030,TOMAMUESTRAS BRAZO 30,,10028035.0,1,212505,m2,rep. tomamuestras brazo ae 300301,17/08/2013,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,16/08/2013,19:34:03,17/08/2013,0:00:00,X,"4,43",MECE ORAS,,2013-08-16 19:34:03,2013-08-17 00:00:00,4.43
20000617,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU CONT SALIDA VARIA VFD-42010,,10027990.0,1,212453,m2,falla vfd 42010,9/08/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,9/08/2013,21:38:50,10/08/2013,0:00:00,X,"2,35",MECE ORAS,,2013-08-09 21:38:50,2013-08-10 00:00:00,2.35
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10027946.0,1,212430,m2,fuga de aceite en ca-403,5/08/2013,RO-CO-04,Compresores - Sistema de lubricación,B407,Tubería,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,5/08/2013,7:00:00,5/08/2013,10:00:00,X,3,MECE ORAS,,2013-08-05 07:00:00,2013-08-05 10:00:00,3.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,10027986.0,1,212422,m2,ge 22010-22020 alarmados por potencia in,3/08/2013,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,RO-EG-MF,UST,Apagado Inesperado,,0,,nan,3/08/2013,11:30:26,,0:00:00,X,0,MECE ORAS,,2013-08-03 11:30:26,,0.0
20006071,LBE,OC-EST-LBE-AAIR-CO54010,PAQUETE DE AIRE COMPRIMIDO CO54010,COMPRESOR RECIPRO AIRE 10,,10027927.0,1,212417,m2,falla de selenoide control local co52010,2/08/2013,RO-CO-03,Compresores - Control y monitoreo,B301,Actuador,RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,2/08/2013,14:26:44,3/08/2013,17:00:00,X,"26,55",MECE ORAS,,2013-08-02 14:26:44,2013-08-03 17:00:00,
20010470,EPO,OC-EST-EPO-COMB-TFL52200,PAQUETE DE POST-FILTRACION TFL-52200,VALVULA MOV BOLA PQ POST-FILTRA,,,1,212397,m2,filtro de combustible unidades principal,1/08/2013,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,31/07/2013,18:10:55,31/07/2013,23:00:00,X,"4,82",MECE,,2013-07-31 18:10:55,2013-07-31 23:00:00,4.82
20002575,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP305,,10027904.0,1,212394,m2,cambio v/v mov - 350 patin recirculacion,30/07/2013,SC-VA-01,Válvulas - Válvulas,S103,Anillos de asiento,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,30/07/2013,0:36:14,,0:00:00,X,0,MECE ORAS,,2013-07-30 00:36:14,,0.0
20010855,CUS,OC-EST-DES-PREC-BH20050,BAHIA DE RECIBO BH20050,BOMBA CENTRIFUGA BAHIA 50,,,1,212382,m2,falla spt20050 se cierra con om 20090046,29/07/2013,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,28/07/2013,4:00:00,29/07/2013,16:00:00,X,36,MECE,,2013-07-28 04:00:00,2013-07-29 16:00:00,
20011146,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,EDIFICACION CASETA BAHIAS,,10027997.0,1,212381,m2,daño escalera basculante bahia 5,29/07/2013,ME-CR-07,Grúas - Misceláneos,F701,Otros (especificar),ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,28/07/2013,6:00:00,28/10/2013,0:00:00,X,"2.202,00",MECE ORAS,,2013-07-28 06:00:00,2013-10-28 00:00:00,
20007231,LBE,OC-EST-LBE-PREG-FL21030,BRAZO FILTRACION FL21030,ACTUADOR ELECT MOV-210324 - TFL-21030,,10027853.0,1,212366,m2,breaker mov 210324 operado,24/07/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,24/07/2013,14:32:42,,0:00:00,X,0,MECE ORAS,,2013-07-24 14:32:42,,0.0
20010081,LBE,OC-EST-LBE-SCIN-BJ72100,BOMBA JOCKEY BJ-72100,SWITCH PRES BAJA BJ-72100,,10027862.0,1,212367,m2,presostato  b/b  jokey bj-72100 en falla,24/07/2013,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,24/07/2013,18:32:32,25/08/2013,17:00:00,X,"766,46",MECE ORAS,,2013-07-24 18:32:32,2013-08-25 17:00:00,
20004407,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE I,,10027854.0,1,212356,m2,falla en control puente grua f i,24/07/2013,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,24/07/2013,16:15:43,24/07/2013,17:26:35,X,"1,18",MECE ORAS,,2013-07-24 16:15:43,2013-07-24 17:26:35,1.18
20009845,CCA,OC-EST-CCA-COMB-BC52100,UNIDAD MOTOR-BOMBA BC-52100,BOMBA CENTRIFUGA BC-52100,,10027781.0,1,212314,m2,mtto correctivo westfalia - armado,13/07/2013,RO-EG-04,Generador Elec - Sistema de lubricación,C403,Motor,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,1,,mtto correctivo westfalia - armado,13/07/2013,16:58:01,13/07/2013,20:00:00,X,"3,03",MECE ORAS,,2013-07-13 16:58:01,2013-07-13 20:00:00,3.03
20000092,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10027930.0,1,212298,m2,mov 120209 ruido anormal y falla dcs,13/07/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/07/2013,13:58:52,14/07/2013,0:00:00,X,"10,02",MECE ORAS,,2013-07-13 13:58:52,2013-07-14 00:00:00,10.02
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10027822.0,1,212296,m2,frecuencia invertida centrifuga-b,12/07/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,EL-PT-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,12/07/2013,8:00:32,,0:00:00,X,0,MECE ORAS,,2013-07-12 08:00:32,,0.0
20005426,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,VALVULA CTRL FLUJO A SALI FILTROS,,10027743.0,1,212268,m2,oscilación de las pv´s 240003 a y b,7/07/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,SPO,Operación inesperada,,0,,nan,7/07/2013,8:42:26,16/07/2013,17:00:00,X,"224,29",MECE ORAS,,2013-07-07 08:42:26,2013-07-16 17:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10027706.0,1,212248,m2,ca-403 presenta fuga de aceite,4/07/2013,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,6/07/2013,6:41:06,6/07/2013,12:00:00,X,"5,32",MECE ORAS,,2013-07-06 06:41:06,2013-07-06 12:00:00,5.32
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10027742.0,1,212290,m2,falla cortinas cortafuego faase ii,8/07/2013,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,6/07/2013,17:41:12,,0:00:00,X,0,MECE ORAS,,2013-07-06 17:41:12,,0.0
20003113,EPO,OC-EST-EPO-IZAJ-PTGRGEN,PUENTE GRUA ZONA GENERADORES,PUENTE GRUA BOMB BB,,10027723.0,1,212269,m2,falla puente grua rebooster,7/07/2013,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,5/07/2013,18:11:45,,0:00:00,X,0,MECE ORAS,,2013-07-05 18:11:45,,0.0
20010365,EPO,OC-EST-EPO-AAIR-BO,AIRE BOMBEO,COMPRESOR TORN SIST BOMBEO 920-CO-54006,,20087277.0,1,212250,m2,compresor kaiser presenta fuga de aire,2/07/2013,RO-CO-05,Compresores - Sistema de sello del eje,B506,Filtros,RO-CO-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,1/07/2013,17:40:25,,0:00:00,X,0,MECE ORAS,,2013-07-01 17:40:25,,0.0
20003415,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT520402,,10027686.0,1,212235,m2,fuga de crudo en patin de combustible gd,30/06/2013,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/06/2013,9:45:36,8/07/2013,18:00:00,X,"200,24",MECE ORAS,,2013-06-30 09:45:36,2013-07-08 18:00:00,
20003002,EPO,OC-EST-EPO-PDES-LI,LINEA DESPACHO,VALVULA LDS SHUTDOWN LINEA DESPACH,,10029227.0,1,212232,m2,valvula esdv con fuga de aciete hidrauli,29/06/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/06/2013,9:20:57,,0:00:00,X,0,MECE ORAS,A,2013-06-29 09:20:57,,0.0
20006240,LBE,OC-EST-LBE-PCAT-UPCATOD,UNIDAD DE PROTECCION CATODICA,RECTIFICADOR UNID PROTECCION CATODICA,,10029322.0,1,212223,m2,falla de rectificador  protecion catodic,26/06/2013,EL-UP-04,UPS - Unidad rectificadora / fuente DC,L406,Rectificador,SC-CL-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,26/06/2013,18:37:08,24/09/2013,17:00:00,X,"2.158,38",MECE ORAS,,2013-06-26 18:37:08,2013-09-24 17:00:00,
20000617,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU CONT SALIDA VARIA VFD-42010,,,1,212220,m2,falla arranque bpc 42010,25/06/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,25/06/2013,9:50:56,,0:00:00,X,0,MECE,,2013-06-25 09:50:56,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,10027628.0,1,212216,m2,falla motor de arranque generador 10,23/06/2013,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,23/06/2013,15:12:24,,0:00:00,X,0,MECE ORAS,,2013-06-23 15:12:24,,0.0
20004738,CVA,OC-TER-CVA-SALV-TQ5500,TANQUE RELEVO ALIVIO TQ5500,TRANSMISOR DE NIVEL LT-550002 TQ-55000,,10027662.0,1,212213,m2,mala lectura transmisor li-550002,21/06/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/06/2013,8:42:32,27/07/2013,17:00:00,X,"872,29",MECE ORAS,,2013-06-21 08:42:32,2013-07-27 17:00:00,
20006149,LBE,OC-EST-LBE-CTRL-DCS,CONTROL DCS,UNIDAD MONITOREO FOXBORO,,10029317.0,1,212198,m2,estado y comando  on/off  de bu 53010,20/06/2013,EL-UP-05,UPS - Control y monitoreo,L504,Monitoreo,SC-CL-MF,OTH,Modos de Falla no especificados,,0,,nan,20/06/2013,17:01:13,19/03/2014,0:00:00,X,"6.510,98",MECE ORAS,,2013-06-20 17:01:13,2014-03-19 00:00:00,
20004128,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,AIRE AC PQE II FASE2,,20087456.0,1,212195,m2,falla en aire acondicionado ccm  fase ii,18/06/2013,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-UP-MF,FTF,Falla para funcionar,,0,,nan,18/06/2013,21:09:53,,0:00:00,X,0,MECE ORAS,,2013-06-18 21:09:53,,0.0
20006230,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,TRANSMISOR PRES TRAMPA DESPACHO,,10029319.0,1,212190,m2,falla de pt 810003,17/06/2013,ME-WI-03,Malacate - Control y monitoreo,J304,Monitoreo,ME-PI-MF,PTF,Falla en transmisión de poder/señal,,0,,nan,17/06/2013,16:05:23,17/04/2014,10:54:00,X,"7.290,81",MECE ORAS,,2013-06-17 16:05:23,2014-04-17 10:54:00,
20007837,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADORPV-820001 SALIDA CIB POR MS-3600,,10027601.0,1,212183,m2,fuga de aire fcv820001,17/06/2013,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/06/2013,14:10:36,16/06/2013,15:00:00,X,"0,82",MECE ORAS,,2013-06-16 14:10:36,2013-06-16 15:00:00,0.82
20010728,EPO,OC-EST-EPO-PMED-BE38060,BRAZO MEDICIÓN DE ENTRADA ALEPO 60,VALVULA CTRL FLUJO ALEPO BRAZO 6,,10027688.0,1,212170,m2,falla de valvula fcv-380601 de altos,15/06/2013,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/06/2013,20:00:41,15/06/2013,10:00:00,X,"13,99",MECE ORAS,,2013-06-14 20:00:41,2013-06-15 10:00:00,
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10027568.0,1,212145,m2,falla puente grua  bpcs,12/06/2013,ME-WI-01,Malacate - Malacate,J104,Riel,ME-CR-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/06/2013,19:41:46,,0:00:00,X,0,MECE ORAS,,2013-06-12 19:41:46,,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,20084663.0,1,212152,m2,falla del li-590021 mal funcionamiento,11/06/2013,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/06/2013,21:20:52,,0:00:00,X,0,MECE ORAS,,2013-06-11 21:20:52,,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10028773.0,1,212142,m2,no hay control con el tomamuestras fasei,11/06/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/06/2013,14:24:19,,0:00:00,X,0,MECE ORAS,,2013-06-11 14:24:19,,0.0
20004408,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE II,,10027524.0,1,212123,m2,daño conductor electrico puente grua,4/06/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,4/06/2013,14:38:17,,0:00:00,X,0,MECE ORAS,,2013-06-04 14:38:17,,0.0
20004408,MRF,OC-EST-MRF-IZAJ-PTGRBPC,PUENTE GRUA AREA DE BOMBAS PRNCIPALES,PUENTE GRUA ELECT PTGR BPC FASE II,,10027041.0,1,211774,m2,falla puente grua fii,2/04/2013,ME-CR-03,Grúas - Sistema de izaje,F301,Malacate / diferencial,ME-CR-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,2/06/2013,16:51:07,18/09/2013,0:00:00,X,"2.575,15",MECE ORAS,,2013-06-02 16:51:07,2013-09-18 00:00:00,
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10027505.0,1,212084,m2,fit-250020. cambio de sensores medidor d,30/05/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/05/2013,3:09:19,31/05/2013,0:00:00,X,"20,84",MECE ORAS,A,2013-05-30 03:09:19,2013-05-31 00:00:00,
20001185,VSA,OC-EST-VSA-UAIR-SE,SECADO DE AIRE,SECADORES AIRE 2,,,1,212064,m2,secador de aire patin alivios no arranca,24/05/2013,RO-CO-03,Compresores - Control y monitoreo,B306,Sensores (especificar),RO-CO-MF,FTS,No arranca al momento de encender,,0,,nan,29/05/2013,10:00:00,29/05/2013,11:00:00,X,1,MECE,,2013-05-29 10:00:00,2013-05-29 11:00:00,1.0
20001355,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,ADQUISICION SENALES VA-2 INSTRUMENTOS,,,1,212095,m2,fallla de pantalla hmi 3600/37000,29/05/2013,EL-UP-05,UPS - Control y monitoreo,L504,Monitoreo,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,29/05/2013,21:49:17,29/05/2013,22:00:00,X,"0,18",MECE,,2013-05-29 21:49:17,2013-05-29 22:00:00,0.18
20010870,CUS,OC-EST-DES-PREC-BH20060,BAHIA DE RECIBO BH20060,BOMBA CENTRIFUGA BAHIA 60,,10027489.0,1,212091,m2,falla en sistema linea de vida bahia 6,28/05/2013,ME-CR-03,Grúas - Sistema de izaje,F303,Cable de izaje,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,28/05/2013,2:30:46,,0:00:00,X,0,MECE ORAS,,2013-05-28 02:30:46,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10027487.0,1,212092,m2,bomba bt 20070 presenta fuga,28/05/2013,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/05/2013,3:00:43,,0:00:00,X,0,MECE ORAS,,2013-05-28 03:00:43,,0.0
20006195,LBE,OC-EST-LBE-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR ELECT 20,,,1,212093,m2,fisura  de exosto en generador 20,28/05/2013,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,27/05/2013,16:31:20,28/05/2013,0:00:00,X,"7,48",MECE,,2013-05-27 16:31:20,2013-05-28 00:00:00,7.48
20010604,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA CTROL FLUJO MS38030,,10027463.0,1,212073,m2,falla topes fv-380307,25/05/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,25/05/2013,16:42:11,11/06/2013,17:00:00,X,"408,3",MECE ORAS,,2013-05-25 16:42:11,2013-06-11 17:00:00,
20000625,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI DC LINK VARIA VFD-42020 BPC-42020,,,1,212062,m2,falla bpc 20 por temp dc link,24/05/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,24/05/2013,4:14:49,24/05/2013,8:00:00,X,"3,75",MECE,,2013-05-24 04:14:49,2013-05-24 08:00:00,3.75
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10027429.0,1,210575,m2,bs5100 presenta fuga por sello mec eje,31/08/2012,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/05/2013,9:00:00,,0:00:00,X,0,MECE ORAS,,2013-05-23 09:00:00,,0.0
20001956,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 1 BOCATOMA,,10027442.0,1,212044,m2,bocatoma vulcanera,21/05/2013,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,21/05/2013,14:42:41,,0:00:00,X,0,MECE ORAS,,2013-05-21 14:42:41,,0.0
20006193,LBE,OC-EST-LBE-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR DIESEL GE22010,,10027443.0,1,212051,m2,fuga combustible por acople turbo ge10,21/05/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,20/05/2013,15:00:00,23/05/2013,12:00:00,X,69,MECE ORAS,,2013-05-20 15:00:00,2013-05-23 12:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10027409.0,1,212016,m2,falla de centrifuga 53200a y 53200b,18/05/2013,EL-UP-05,UPS - Control y monitoreo,L505,Sensores (especificar),RO-CE-MF,VIB,Vibración anormal,,0,,nan,18/05/2013,4:13:53,,0:00:00,X,0,MECE ORAS,,2013-05-18 04:13:53,,0.0
20007761,CUS,OC-EST-CUS-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES,MOTOR PUENTE GRUA PG-25030 BOMBS PRINCIP,,10027447.0,1,212066,m2,polipasto del puente grua no funciona,25/05/2013,ME-CR-05,Grúas - Sistema de Potencia,F502,Motor,ME-CR-MF,FTI,Falla para funcionar según lo esperado,,0,,nan,18/05/2013,14:53:33,20/06/2013,0:00:00,X,"777,11",MECE ORAS,,2013-05-18 14:53:33,2013-06-20 00:00:00,
20003128,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,,10027387.0,1,212013,m2,fqit-302. falla generador de pulsos,17/05/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/05/2013,10:09:56,17/05/2013,17:00:00,X,"6,83",MECE ORAS,,2013-05-17 10:09:56,2013-05-17 17:00:00,6.83
20010464,EPO,OC-EST-EPO-COMB-TFL52100,PAQUETE DE POST-FILTRACION TFL-52100,VALVULA MOV SALIDA PQ POST-FILTRA,,,1,211991,m2,filtro auto lavable no hace ciclo d giro,12/05/2013,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,12/05/2013,8:00:00,12/05/2013,10:00:00,X,2,MECE,,2013-05-12 08:00:00,2013-05-12 10:00:00,2.0
20006211,LBE,OC-EST-LBE-ELEC-TRAFO,TRANSFORMACION DE TENSION,TRANSFORMADOR SECO EDIFICIO CCM,,10027348.0,1,211983,m2,punto caliente en poste media  tension,9/05/2013,EL-PT-03,Transformador - Misceláneos,M303,Conectores,EL-PT-MF,OHE,Sobrecalentamiento,,0,,nan,9/05/2013,23:30:06,10/05/2013,0:00:00,X,"0,5",MECE ORAS,,2013-05-09 23:30:06,2013-05-10 00:00:00,0.5
20001017,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES LINEA ME5002,,,1,211974,m2,falla pi 5077 estación cusiana,8/05/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/05/2013,19:05:57,8/05/2013,23:00:00,X,"3,9",MECE,,2013-05-08 19:05:57,2013-05-08 23:00:00,3.9
20003083,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TRANSMISOR PRESION C.COMB PT250106,,10027290.0,1,211945,m2,tc-310. entrada de crudo combustible,4/05/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,4/05/2013,4:14:54,4/05/2013,10:00:00,X,"5,75",MECE ORAS,A,2013-05-04 04:14:54,2013-05-04 10:00:00,5.75
20002521,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP303,,,1,211932,m2,valvula mov 326 presenta fuga por sellos,29/04/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/04/2013,13:13:18,29/04/2013,17:52:12,X,"4,65",MECE,,2013-04-29 13:13:18,2013-04-29 17:52:12,4.65
20003147,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- MED 920-SANTIAGO 1,,10027243.0,1,211891,m2,mov-393 actuador atascado,23/04/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,23/04/2013,3:20:41,,0:00:00,X,0,MECE ORAS,,2013-04-23 03:20:41,,0.0
20003182,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES REC APIAY,,10027244.0,1,211892,m2,pase valvula bypass,23/04/2013,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,23/04/2013,3:56:09,,0:00:00,X,0,MECE ORAS,,2013-04-23 03:56:09,,0.0
20006215,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,DETECTOR RASPADOR TRAMPA RECIBO,,10027344.0,1,211979,m2,falla detectores de paso de raspador gis,9/05/2013,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,23/04/2013,12:29:03,13/11/2013,12:00:00,X,"4.895,52",MECE ORAS,,2013-04-23 12:29:03,2013-11-13 12:00:00,
20010573,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,VALVULA MOV_12x150-DES 710-BE36050,,10027283.0,1,211883,m2,mov-360511 sin señal de estado en dcs.,21/04/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,21/04/2013,10:59:15,,0:00:00,X,0,MECE ORAS,,2013-04-21 10:59:15,,0.0
20010439,EPO,OC-EST-EPO-COMB-TC52080,TANQUE DE CRUDO COMBUSTIBLE TC-52080,TANQUE CRUDO TC52080,,10027245.0,1,211877,m2,tc52080 fuga de crudo por camara espuma,22/04/2013,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/04/2013,5:00:00,,0:00:00,X,0,MECE ORAS,,2013-04-19 05:00:00,,0.0
20010234,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA SEG ALIV DESPACHO,,10027261.0,1,211930,m2,desmont e instal. v/v psv-830009 / mtto,29/04/2013,SC-VA-03,Válvulas - Control y monitoreo,S306,Válvula de descarga rápida,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,17/04/2013,7:10:05,29/04/2013,16:00:00,X,"296,83",MECE ORAS,,2013-04-17 07:10:05,2013-04-29 16:00:00,
20004212,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,"TRANSFORMADOR ACEITE FASE II 34,5/0,48 K",,10027183.0,1,211872,m2,falla electrica fase ii,19/04/2013,EL-PT-02,Transformador - Sistema de monitoreo,M201,Indicador de nivel,EL-PT-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/04/2013,20:19:04,16/04/2013,23:50:48,X,"3,53",MECE ORAS,,2013-04-16 20:19:04,2013-04-16 23:50:48,3.53
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,20085906.0,1,211832,m2,falla de apertura remota mov-120323,15/04/2013,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,15/04/2013,11:56:43,,0:00:00,X,0,MECE ORAS,,2013-04-15 11:56:43,,0.0
20001022,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,DETECTOR RASPADOR TRAMPREC,,10027149.0,1,211821,m2,instrumento xls 5076 en falla,13/04/2013,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/04/2013,2:54:44,,0:00:00,X,0,MECE ORAS,,2013-04-13 02:54:44,,0.0
20010254,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_36x150- LIN 710-MU73,,10027107.0,1,211822,m2,revision falla mov-731301,13/04/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/04/2013,17:37:59,,0:00:00,X,0,MECE ORAS,,2013-04-13 17:37:59,,0.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10027104.0,1,211808,m2,averia en brazo de desplazamiento,12/04/2013,ME-CR-01,Grúas - Estructura de grúa,F105,Soporte rieles,ME-WI-MF,SLP,"Falla Mec_Cable (Entorchamiento, quiebre",,0,,nan,12/04/2013,13:28:00,,0:00:00,X,0,MECE ORAS,,2013-04-12 13:28:00,,0.0
20003254,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO CS52200,,10027122.0,1,211803,m2,"centrifuga "" a"" falla por baja presion",10/04/2013,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,10/04/2013,15:00:06,,0:00:00,X,0,MECE ORAS,,2013-04-10 15:00:06,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10027144.0,1,211835,m2,"centrifuga "" b"" falla por baja presion",10/04/2013,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,10/04/2013,15:00:06,,0:00:00,X,0,MECE ORAS,,2013-04-10 15:00:06,,0.0
