equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005139,CVA,OC-TER-CVA-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL SIST ESPUMA,,10027284.0,1,211903,m2,falla sistema contraincedio,24/04/2013,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,10/04/2013,13:06:57,10/04/2013,17:00:00,X,"3,88",MECE ORAS,,2013-04-10 13:06:57,2013-04-10 17:00:00,3.88
20006178,LBE,OC-EST-LBE-CTRL-CTRLMAQ,CONTROL DE MAQUINAS,INTERRUPTOR 52-3 DE GE-22020,,10027566.0,1,211969,m2,falla en bobina  interna de cierre qm2,10/05/2013,EL-PT-01,Transformador - Unidad transformador,M103,Bobinas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,10/04/2013,22:07:26,11/04/2013,0:00:00,X,"1,88",MECE ORAS,,2013-04-10 22:07:26,2013-04-11 00:00:00,1.88
20002130,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_24x150-SAL 920-TP304,,,1,211782,m2,mov 304002 presenta fuga prensa estopa,7/04/2013,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,8/04/2013,8:30:00,8/04/2013,9:00:00,X,"0,5",MECE,,2013-04-08 08:30:00,2013-04-08 09:00:00,0.5
20002129,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_24x150-SAL 920-TP304,,10027109.0,1,211783,m2,mov304001 falla de  estado en dcs,7/04/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,6/04/2013,21:30:00,,0:00:00,X,0,MECE ORAS,,2013-04-06 21:30:00,,0.0
20004813,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA MOV_20x150-ENT 710-TK7311,,20086698.0,1,211768,m2,falla breaker mov-111 mov-112,5/04/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,5/04/2013,1:02:25,5/05/2013,13:30:00,X,"732,46",MECE ORAS,,2013-04-05 01:02:25,2013-05-05 13:30:00,
20004854,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,TANQUE ALMAC CRUDO TK7312,,20086700.0,1,211790,m2,"cable termico tk-7312, tk-7313 en falla",5/04/2013,SC-FG-01,Detectores Fuego y Gas - Sensor,Q101,Cableado,SC-FG-MF,FTF,No responde bajo demanda o señal en emer,,0,,nan,5/04/2013,20:51:50,,0:00:00,X,0,MECE ORAS,,2013-04-05 20:51:50,,0.0
20010735,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),MOTOR ELECTRICO B. DE LODOS CCS-52300,,10027024.0,1,211763,m2,falla motor electrico alfa laval b,2/04/2013,RO-CE-04,Motor Combust - Sistema de lubricación,A403,Motor,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,2/04/2013,14:57:37,,0:00:00,X,0,MECE ORAS,,2013-04-02 14:57:37,,0.0
20010937,CUS,OC-EST-DES-PMED-BE20020,MEDICIÓN CRUDO ENTRADA BE20020,TOMAMUESTRAS BRAZO 20,,,1,211770,m2,ae300201 piston no realiza recorrido,1/04/2013,ME-PI-03,Tubería - Misceláneos,I302,Otros (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,1/04/2013,12:46:08,2/04/2013,10:00:00,X,"21,23",MECE,,2013-04-01 12:46:08,2013-04-02 10:00:00,
20011124,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,SWITCH DETECTOR BOLA ENTR PR30010,,10027019.0,1,211741,m2,las corridas no entran en repetibilidad,1/04/2013,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,UNK,Información insuficiente,,0,,nan,1/04/2013,0:02:35,19/04/2013,8:00:00,X,"439,96",MECE ORAS,,2013-04-01 00:02:35,2013-04-19 08:00:00,
20010827,CUS,OC-EST-DES-PREC-BH20030,BAHIA DE RECIBO BH20030,IND. DE PRESIÓN DESCARGA BOMBA PI-200303,,10028769.0,1,211752,m2,daño en pi 200303,31/03/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,31/03/2013,17:51:12,,0:00:00,X,0,MECE ORAS,,2013-03-31 17:51:12,,0.0
20000627,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,CUBI MODU REFRIGE VARIA VFD-42020,,10027011.0,1,211740,m2,fuga sistema de refrigeración vfd 42020,30/03/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/03/2013,1:55:55,,0:00:00,X,0,MECE ORAS,,2013-03-30 01:55:55,,0.0
20004381,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,MOTOR DE VALVULA MOV-820004 DE SALIDA,,10027028.0,1,211738,m2,falla en mov 820004,29/03/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,29/03/2013,6:51:50,,0:00:00,X,0,MECE ORAS,,2013-03-29 06:51:50,,0.0
20001257,VSA,OC-EST-VSA-PREC-FL2302,BRAZO DE FILTRACIÓN RECIBO FL2302,FILTRO 2302,,,1,211727,m2,daño filtro brazo2 prefiltros f1,28/03/2013,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,28/03/2013,17:36:17,3/04/2013,8:00:00,X,"134,4",MECE,,2013-03-28 17:36:17,2013-04-03 08:00:00,
20001593,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR FLUJO BRAZO MED BE3620,,10026964.0,1,211731,m2,brazo # 2 3600 falla contador de flujo,26/03/2013,SC-CL-03,Uni Lógic Cntrl - Tarjetas output análog,R301,Tarjeta de salidas,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,26/03/2013,10:15:32,26/03/2013,17:00:00,X,"6,74",MECE ORAS,,2013-03-26 10:15:32,2013-03-26 17:00:00,6.74
20001609,VSA,OC-EST-VSA-PMED-BE3630,BRAZO MEDICIÓN DE ENTRADA BE3630,TRANSMISOR FLUJO BRAZO MED BE3630,,10026965.0,1,211732,m2,brazo # 3 3600 fuga en el pakinglan,26/03/2013,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,OTH,Modos de Falla no especificados,,0,,nan,26/03/2013,10:15:07,26/03/2013,17:00:00,X,"6,75",MECE ORAS,,2013-03-26 10:15:07,2013-03-26 17:00:00,6.75
20003250,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO FASE II BC5211,,10026941.0,1,211701,m2,falla motor bc 5211,23/03/2013,RO-EM-01,Motor Elec - Motor eléctrico,D103,Excitación,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,23/03/2013,0:41:32,,0:00:00,X,0,MECE ORAS,,2013-03-23 00:41:32,,0.0
20001257,VSA,OC-EST-VSA-PREC-FL2302,BRAZO DE FILTRACIÓN RECIBO FL2302,FILTRO 2302,,20085596.0,1,211690,m2,tfl-2302 - brazoii - prefiltros fase i,21/03/2013,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,20/03/2013,13:32:38,,0:00:00,X,0,MECE ORAS,,2013-03-20 13:32:38,,0.0
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10026846.0,1,211671,m2,falla tomamuestras lado b,19/03/2013,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,SPO,Operación inesperada,,0,,nan,19/03/2013,5:18:02,,0:00:00,X,0,MECE ORAS,,2013-03-19 05:18:02,,0.0
20003443,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION OFICINA ADMINISTRATIVAS,,10026866.0,1,211661,m2,falla en aires acondicionados epo,19/03/2013,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-CO-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/03/2013,13:42:20,,0:00:00,X,0,MECE ORAS,,2013-03-19 13:42:20,,0.0
20007262,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,ACUMULADOR ACEITE NITROGENO ESDV-210002,,10027349.0,1,211944,m2,fuga de aceite en regulador  de flujo,4/05/2013,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/03/2013,3:35:41,,0:00:00,X,0,MECE ORAS,A,2013-03-17 03:35:41,,0.0
20010776,CCA,OC-EST-CCA-IZAJ-PTGRBPC,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,PUENTE GRUA BOMBAS PRINCIPALES OCENSA,,10026810.0,1,211609,m2,falla puente grua linea 30,14/03/2013,ME-CR-05,Grúas - Sistema de Potencia,F502,Motor,ME-CR-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,13/03/2013,4:15:28,,0:00:00,X,0,MECE ORAS,,2013-03-13 04:15:28,,0.0
20002589,EPO,OC-EST-EPO-PREC-RECIBSAN,RECIBO SANTIAGO,VALVULA MOV_24x150-ENT 920-TP304,,20085337.0,1,211598,m2,falla  mov 304003,10/03/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,10/03/2013,15:25:35,,0:00:00,X,0,MECE ORAS,,2013-03-10 15:25:35,,0.0
20005089,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_36x150- LIN 710-MU120,,20085382.0,1,211578,m2,actuador mecanico mov-600025 rota,9/03/2013,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/03/2013,22:24:22,,0:00:00,X,0,MECE ORAS,,2013-03-09 22:24:22,,0.0
20005093,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_42x150- SAL 710-MU120,,20085700.0,1,211579,m2,daño acometida de control mov-600027,9/03/2013,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/03/2013,22:53:36,,0:00:00,X,0,MECE ORAS,,2013-03-09 22:53:36,,0.0
20011122,CUS,OC-EST-DES-PMED-PR30010,PROBADOR DE MEDICIÓN PR30010,TRANSMISOR TEMP ENTR PR30010,,10026749.0,1,211595,m2,inestabilidad señal temperatura probador,7/03/2013,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/03/2013,20:03:06,,0:00:00,X,0,MECE ORAS,,2013-03-07 20:03:06,,0.0
20002113,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,VALVULA MOV_24x150-SAL 920-TP303,,10026781.0,1,211570,m2,falla de mov-303001 de tp-303,5/03/2013,ME-VE-03,Tanques - Control y monitoreo,H301,Actuador,RO-CE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,5/03/2013,15:00:49,,0:00:00,X,0,MECE ORAS,,2013-03-05 15:00:49,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026761.0,1,211583,m2,alfa laval 52300 falla operacion,7/03/2013,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/03/2013,18:48:34,5/03/2013,23:59:00,X,"5,17",MECE ORAS,,2013-03-05 18:48:34,2013-03-05 23:59:00,5.17
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10026691.0,1,211540,m2,falla cierre valavula 305004 tp305,27/02/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,27/02/2013,7:00:00,,0:00:00,X,0,MECE ORAS,A,2013-02-27 07:00:00,,0.0
20004760,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR A TK12020,,10026669.0,1,211526,m2,agt 12020a presenta fuga por sello mecán,26/02/2013,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2013,7:03:34,26/02/2013,17:00:00,X,"9,94",MECE ORAS,,2013-02-26 07:03:34,2013-02-26 17:00:00,9.94
20004781,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALVULA MOV_24x150-SAL 710-TK12010,,10026689.0,1,211516,m2,mov 120109 en falla,26/02/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,26/02/2013,11:40:37,26/02/2013,17:00:00,X,"5,32",MECE ORAS,,2013-02-26 11:40:37,2013-02-26 17:00:00,5.32
20005086,CVA,OC-TER-CVA-PALM-MU120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_24x150-LIN 710-MU120,,10026689.0,1,211515,m2,mov 120307 queda en transito,26/02/2013,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,26/02/2013,11:28:00,,0:00:00,X,0,MECE ORAS,,2013-02-26 11:28:00,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10026668.0,1,211514,m2,gd22010 presenta baja presion de aceite,26/02/2013,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2013,11:25:43,,0:00:00,X,0,MECE ORAS,,2013-02-26 11:25:43,,0.0
20003015,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,VALVULA MOV_20x600-ENT 920-FL2402,,10026703.0,1,211513,m2,valvulas mov 240221 y 240203 por electri,26/02/2013,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2013,10:30:12,,0:00:00,X,0,MECE ORAS,,2013-02-26 10:30:12,,0.0
20000613,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI INVER VARIA VELOCI VFD-42010,,10026690.0,1,211528,m2,vfd 42010 no entra en linea,27/02/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,OTH,Modos de Falla no especificados,,0,,nan,26/02/2013,17:21:42,,0:00:00,X,0,MECE ORAS,,2013-02-26 17:21:42,,0.0
20007261,LBE,OC-EST-LBE-PREC-LI,LINEA RECIBO DE MRF,BANCO NITROGENO #2 ESDV-210002,,10027345.0,1,211980,m2,fuga de nitrogeno en banco # 2,9/05/2013,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/02/2013,12:33:20,22/02/2013,0:00:00,X,"11,44",MECE ORAS,A,2013-02-21 12:33:20,2013-02-22 00:00:00,
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10026601.0,1,211471,m2,daño sello bomba diesel patin espuma,18/02/2013,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/02/2013,7:08:41,,0:00:00,X,0,MECE ORAS,,2013-02-18 07:08:41,,0.0
20007377,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120211 DE TK-12020,,10026689.0,1,211482,m2,falla para operar mov 1202011,18/02/2013,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,18/02/2013,11:08:24,,0:00:00,X,0,MECE ORAS,,2013-02-18 11:08:24,,0.0
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10026802.0,1,211470,m2,fuga por bomba 312 de centrifuga,18/02/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A213,Sellos,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,18/02/2013,7:16:49,,0:00:00,X,0,MECE ORAS,,2013-02-18 07:16:49,,0.0
20010885,CUS,OC-EST-DES-PREC-BH20070,BAHIA DE RECIBO BH20070,BOMBA CENTRIFUGA BAHIA 70,,10026595.0,1,211477,m2,daño en junta flexible bomba bahia 7,19/02/2013,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,18/02/2013,22:45:26,25/02/2013,0:00:00,X,"145,24",MECE ORAS,,2013-02-18 22:45:26,2013-02-25 00:00:00,
20002713,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,BOMBA BX301,,10026603.0,1,211458,m2,inst.  retenedor  redudctor. bx 301,17/02/2013,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,17/02/2013,21:34:01,,0:00:00,X,0,MECE ORAS,,2013-02-17 21:34:01,,0.0
20002878,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,MOTOR ELECTRICO SEPARAPI,,10026560.0,1,211464,m2,falla motobomba aspercion api,16/02/2013,RO-EM-01,Motor Elec - Motor eléctrico,D105,Rodamiento axial,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,16/02/2013,13:06:07,,0:00:00,X,0,MECE ORAS,,2013-02-16 13:06:07,,0.0
20010367,EPO,OC-EST-EPO-AIRE-CA54007,UNIDAD MOTOR COMPRESOR CO-54007,COMPRESOR TORN SIST BOMBEO 920-CO-54007,,10026598.0,1,211465,m2,co54007 fuga aire por intercambiador,17/02/2013,RO-CO-06,Compresores - Misceláneos,B606,Enfriadores,RO-CO-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/02/2013,19:00:00,,0:00:00,X,0,MECE ORAS,,2013-02-16 19:00:00,,0.0
20000618,CUS,OC-EST-CUS-UELE-VFD,VARIADOR DE FRECUENCIA VFD,CUBI MODU REFRIGE VARIA VFD-42010,,10026561.0,1,211463,m2,vfd 42010 sistema refrigeracion en falla,15/02/2013,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,15/02/2013,23:34:10,16/02/2013,1:00:00,X,"1,43",MECE ORAS,,2013-02-15 23:34:10,2013-02-16 01:00:00,1.43
20009827,CCA,OC-EST-CCA-COMB-TC52020,TK CRUDO COMBUSTIBLE TC-52020,TRANMISOR NIVEL LIT-520212B,,10026549.0,1,211437,m2,revision transmisor de nivel tc 52020,13/02/2013,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/02/2013,10:00:00,11/02/2013,17:00:00,X,7,MECE ORAS,,2013-02-11 10:00:00,2013-02-11 17:00:00,7.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10026481.0,1,211410,m2,falla mov 305004,10/02/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,10/02/2013,19:09:02,,0:00:00,X,0,MECE ORAS,A,2013-02-10 19:09:02,,0.0
20009834,CCA,OC-EST-CCA-COMB-TC52010,TK CRUDO COMBUSTIBLE TC-52010,VALVULA ENTRADA TK TC-52010,,10026526.0,1,211438,m2,revision valvula mov 520005 - tc 52010,13/02/2013,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/02/2013,8:00:00,10/02/2013,10:00:00,X,2,MECE ORAS,,2013-02-10 08:00:00,2013-02-10 10:00:00,2.0
20004775,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,10026447.0,1,211402,m2,revisar monitores de vibración,8/02/2013,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/02/2013,14:02:24,,0:00:00,X,0,MECE ORAS,,2013-02-08 14:02:24,,0.0
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10026445.0,1,211400,m2,falla  mov 304004,7/02/2013,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,7/02/2013,22:15:31,8/02/2013,0:00:00,X,8,MECE ORAS,A,2013-02-07 22:15:31,2013-02-08 00:00:00,8.0
20000804,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,PANEL CONCENTRADOR SEÑALES CONTRAINCEN,,10026465.0,1,211386,m2,sensor llama  12 bpc 42020 alarmado,6/02/2013,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-FG-MF,SHH,Falsa alarma de alto nivel,,0,,nan,6/02/2013,14:42:04,,0:00:00,X,0,MECE ORAS,,2013-02-06 14:42:04,,0.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,10026662.0,1,211373,m2,ge22020 problemas para cargar,4/02/2013,RO-CE-03,Motor Combust - Control y monitoreo,A301,Gobernador,RO-CE-MF,ERO,Salida oscilante o inestable,,0,,nan,4/02/2013,11:39:28,,0:00:00,X,0,MECE ORAS,,2013-02-04 11:39:28,,0.0
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,10026807.0,1,211370,m2,tc-402 fuga de combustible,4/02/2013,ME-VE-03,Tanques - Control y monitoreo,H309,Sellos,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,4/02/2013,10:54:13,,0:00:00,X,0,MECE ORAS,,2013-02-04 10:54:13,,0.0
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10026528.0,1,211361,m2,mov-304004 de tp-304,3/02/2013,ME-VE-03,Tanques - Control y monitoreo,H301,Actuador,RO-EG-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,3/02/2013,10:30:08,,0:00:00,X,0,MECE ORAS,A,2013-02-03 10:30:08,,0.0
20001958,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,TRANSFORMADOR BOCATOMA,,10026403.0,1,211343,m2,falla bombo agua vulcanera,2/02/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,28/01/2013,0:33:34,,0:00:00,X,0,MECE ORAS,,2013-01-28 00:33:34,,0.0
20003121,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,FILTRO MEDICION ENTR ARAGUA BRAZO 2,,,1,211307,m2,drenaje prefiltro fe302 araguaney tapado,26/01/2013,ME-FM-01,Filtros y Mallas (de proceso),K105,Drenaje,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,26/01/2013,14:00:00,26/01/2013,16:00:00,X,2,MECE,,2013-01-26 14:00:00,2013-01-26 16:00:00,2.0
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10026363.0,1,211311,m2,fuga en valvula 4 vias ms 3600,26/01/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/01/2013,17:11:44,8/02/2013,16:00:00,X,"310,8",MECE ORAS,,2013-01-26 17:11:44,2013-02-08 16:00:00,
20002100,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_24x150-SAL 920-TP302,,10026402.0,1,211298,m2,falla valvula mov 302002,25/01/2013,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/01/2013,3:30:46,,0:00:00,X,0,MECE ORAS,,2013-01-25 03:30:46,,0.0
20001770,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,,1,211473,m2,fuga union bridad/mov-3601/ms-3600-retor,18/02/2013,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/01/2013,6:14:23,25/01/2013,17:00:00,X,"10,76",MECE,A,2013-01-25 06:14:23,2013-01-25 17:00:00,
20001771,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,,1,211474,m2,fuga union bridad/mov-3602/ms-3600-retor,18/02/2013,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,25/01/2013,7:42:18,25/01/2013,17:00:00,X,"9,29",MECE,A,2013-01-25 07:42:18,2013-01-25 17:00:00,9.29
20000091,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA CHEQUE TUBERIA A TK-12010,,10026342.0,1,211301,m2,"fuga tapa superior cheque 20"" mov 120309",23/01/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/01/2013,17:23:11,,0:00:00,X,0,MECE ORAS,,2013-01-23 17:23:11,,0.0
20010621,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,MEDIDOR FLUJO MS38050,,10026525.0,1,211435,m2,daño severo internos medidor,13/02/2013,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,22/01/2013,13:04:58,22/01/2013,14:00:00,X,"0,92",MECE ORAS,,2013-01-22 13:04:58,2013-01-22 14:00:00,0.92
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,,1,211254,m2,fuga por sello de agitador tp-301,15/01/2013,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,RO-CE-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,15/01/2013,10:24:20,15/01/2013,11:00:00,X,"0,59",MECE,,2013-01-15 10:24:20,2013-01-15 11:00:00,0.59
20005637,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,,10026301.0,1,211260,m2,pase mov 370512,14/01/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,14/01/2013,15:35:54,,0:00:00,X,0,MECE ORAS,,2013-01-14 15:35:54,,0.0
20010606,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA MOV_16x150- DES 710-BS38030,,10026302.0,1,211261,m2,pase mov 380312,14/01/2013,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,14/01/2013,15:43:53,,0:00:00,X,0,MECE ORAS,,2013-01-14 15:43:53,,0.0
20010433,EPO,OC-EST-EPO-COMB-TC52030,TANQUE TC-52030,CALENTADOR CRUDO COMB TC52030,,10026283.0,1,211262,m2,fuga de combustible por cheque,14/01/2013,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,14/01/2013,10:43:00,,0:00:00,X,0,MECE ORAS,,2013-01-14 10:43:00,,0.0
20005317,CVA,OC-TER-CVA-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,20084865.0,1,211258,m2,tu-59000 con gran cantidad de sedimento,16/01/2013,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,11/01/2013,8:00:00,,0:00:00,X,0,MECE ORAS,,2013-01-11 08:00:00,,0.0
20010034,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016A,,10026248.0,1,211233,m2,psv-820016a. fuga de nitrogeno,10/01/2013,EL-UP-05,UPS - Control y monitoreo,L504,Monitoreo,ME-PI-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,10/01/2013,19:28:39,,0:00:00,X,0,MECE ORAS,,2013-01-10 19:28:39,,0.0
20006255,LBE,OC-EST-LBE-LCTV-ADMIN,AREA ADMINISTRATIVA,EDIFICIO OFICINA PPAL - OCENSA,,10027582.0,1,211968,m2,falla alumbrado cuarto de ups comunicaci,10/05/2013,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-PT-MF,FTF,Falla para funcionar,,0,,nan,10/01/2013,7:05:04,,0:00:00,X,0,MECE ORAS,,2013-01-10 07:05:04,,0.0
20006025,CCA,OC-EST-CCA-PREC-DRA,INYECCION QUIMICO DRA,TANQUE ALMACENAMIENTO INYECCION QUIMICO,,10026554.0,1,211390,m2,reparacion caja engranaje tanque lp 2500,7/02/2013,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,7/01/2013,20:07:35,28/01/2013,0:00:00,X,"483,87",MECE ORAS,,2013-01-07 20:07:35,2013-01-28 00:00:00,
20000930,CUS,OC-EST-CUS-AELE-MT,MEDIA TENSIÓN,FILTRO ARM MT SECC FUSI 15KV GHF-20100,,,1,211181,m2,falla celda 13.8 filtro armon ghf 20100,6/01/2013,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,6/01/2013,0:10:44,6/01/2013,7:00:00,X,"6,82",MECE,,2013-01-06 00:10:44,2013-01-06 07:00:00,6.82
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10026221.0,1,211190,m2,bomba contraincendio no arranca bc304,8/01/2013,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,4/01/2013,14:13:11,,0:00:00,X,0,MECE ORAS,,2013-01-04 14:13:11,,0.0
20002073,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TRANSMISOR NIVEL A TP301,,10026031.0,1,211032,m2,falla de radarares de los tanques prin,4/12/2012,EL-PT-02,Transformador - Sistema de monitoreo,M201,Indicador de nivel,ME-HE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/01/2013,12:33:53,,0:00:00,X,0,MECE ORAS,,2013-01-01 12:33:53,,0.0
20001956,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 1 BOCATOMA,,10026202.0,1,211172,m2,falla  en bomba de agua vulcanera,3/01/2013,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,1/01/2013,20:10:18,,0:00:00,X,0,MECE ORAS,,2013-01-01 20:10:18,,0.0
20006273,LBE,OC-EST-LBE-PCAT-UPCATOD,UNIDAD DE PROTECCION CATODICA,ESTACION PRUEBA PROTECC CATODICA,,10027583.0,1,211967,m2,falla unidad de prueba  portecion catodi,10/05/2013,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,DV-AC-MF,PFO,Pérdida funcionalidad obras existentes,,0,,nan,1/01/2013,16:41:09,20/09/2013,17:00:00,X,"6.288,31",MECE ORAS,,2013-01-01 16:41:09,2013-09-20 17:00:00,
20011147,CUS,OC-EST-DES-ALOC-INSTALAC,INSTALACIONES,"EDIFICACION CCM, CUARTO DE CTROL Y LAB.",,20077341.0,1,211152,m2,perdida aceite/refrigerante aire acond#1,26/12/2012,ME-HE-04,Intercamb de calor - Misceláneos,G403,Otros (especificar),ME-HE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/12/2012,15:21:48,26/12/2012,15:21:48,X,0,MECE ORAS,,2012-12-26 15:21:48,2012-12-26 15:21:48,0.0
20007379,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,ACTUADOR MOV-120109 DE TK-12010,,20083403.0,1,211136,m2,daño mov-120109,21/12/2012,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,21/12/2012,15:06:54,,0:00:00,X,0,MECE ORAS,,2012-12-21 15:06:54,,0.0
20001226,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,,10026113.0,1,211128,m2,revision pcv2308b,21/12/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/12/2012,21:18:12,22/12/2012,18:00:00,X,"20,7",MECE ORAS,,2012-12-21 21:18:12,2012-12-22 18:00:00,
20002680,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,INDICADOR DE PREION DE BOMBA BA-303,,10026126.0,1,211131,m2,ba-303. falla indicador de presión desca,19/12/2012,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,19/12/2012,22:10:33,,0:00:00,X,0,MECE ORAS,,2012-12-19 22:10:33,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026073.0,1,211112,m2,alta vibracion centrifuga 52300b,15/12/2012,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,15/12/2012,7:00:37,,0:00:00,X,0,MECE ORAS,,2012-12-15 07:00:37,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026073.0,1,211113,m2,alta vibracion centrifuga 52300b,15/12/2012,EL-UP-06,UPS - Misceláneos,L604,Otros (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,15/12/2012,7:00:45,,0:00:00,X,0,MECE ORAS,,2012-12-15 07:00:45,,0.0
20002571,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP303,,10026181.0,1,211108,m2,falla de mov-320 patin recirculacion,16/12/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/12/2012,10:00:43,,0:00:00,X,0,MECE ORAS,,2012-12-15 10:00:43,,0.0
20010599,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,MEDIDOR FLUJO MS38030,,10026105.0,1,211094,m2,falla en medidor 3 patin 38000,11/12/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/12/2012,10:13:25,,0:00:00,X,0,MECE ORAS,,2012-12-11 10:13:25,,0.0
20001673,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,TRANSMISOR FLUJO BRAZO MED 70,,10026108.0,1,211093,m2,fuga de producto po packingland ms3670,10/12/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/12/2012,16:27:00,10/12/2012,17:00:00,X,"0,55",MECE ORAS,,2012-12-10 16:27:00,2012-12-10 17:00:00,0.55
20003279,EPO,OC-EST-EPO-COMB-BC304,UNIDAD MOTOR-BOMBA BC-304,CONTROLADOR FLUJO BC304,,10026032.0,1,210963,m2,falla manometro de filtros kuno fase 2,16/11/2012,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/12/2012,1:20:48,17/12/2012,14:00:00,X,"204,65",MECE ORAS,,2012-12-09 01:20:48,2012-12-17 14:00:00,
20010566,CVA,OC-TER-CVA-PMED-BE36050,BRAZO MEDICIÓN DE ENTRADA BE36050,MEDIDOR FLUJO MS36050,,10026081.0,1,211058,m2,daño en empaque del brazo 5 36000,9/12/2012,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/12/2012,9:00:29,10/12/2012,0:00:00,X,"14,99",MECE ORAS,,2012-12-09 09:00:29,2012-12-10 00:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026033.0,1,211059,m2,alfa laval 52300 falla sistema,9/12/2012,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,ERO,Salida oscilante o inestable,,0,,nan,8/12/2012,7:00:00,,0:00:00,X,0,MECE ORAS,,2012-12-08 07:00:00,,0.0
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10026026.0,1,211052,m2,cambio filtros de combustible gen-22010,7/12/2012,RO-CE-02,Motor Combust - Unidad motor combustión,A206,Filtros de combustible,RO-CE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/12/2012,16:13:43,,0:00:00,X,0,MECE ORAS,,2012-12-07 16:13:43,,0.0
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,10026182.0,1,211054,m2,falla iluminacion fase 1,7/12/2012,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,7/12/2012,6:00:00,,0:00:00,X,0,MECE ORAS,,2012-12-07 06:00:00,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026050.0,1,211056,m2,falla centrifuga 52300 b alta vibracion,7/12/2012,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),RO-CE-MF,VIB,Vibración anormal,,0,,nan,7/12/2012,16:00:00,,0:00:00,X,0,MECE ORAS,,2012-12-07 16:00:00,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10026085.0,1,211086,m2,ccs 52300. alta vibración  centrifuga  b,13/12/2012,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,VIB,Vibración anormal,,0,,nan,7/12/2012,13:56:13,,0:00:00,X,0,MECE ORAS,,2012-12-07 13:56:13,,0.0
20010522,VSA,OC-EST-VSA-ELEC-TABLEAUX,TABLEROS ELECTRICOS AUXILIARES VSA,TABLERO ELECTRICO DISTRI ALUMBRADO EXT,,10026024.0,1,211035,m2,alumbrado perimetral en mal estado,5/12/2012,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,5/12/2012,14:01:10,,0:00:00,X,0,MECE ORAS,,2012-12-05 14:01:10,,0.0
20010696,VSA,OC-EST-VSA-LCTV-CVARIADO,CUARTO VARIADORES DE VELOCIDAD,AIRE AC PQE VARIADORES 3,,10026045.0,1,211037,m2,fuera de linea aire n°3  40 ton variador,5/12/2012,RO-EM-04,Motor Elec - Sistem de refrigeración,D401,Radiador,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,5/12/2012,15:32:54,5/12/2012,15:32:54,X,0,MECE ORAS,,2012-12-05 15:32:54,2012-12-05 15:32:54,0.0
20002694,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,BOMBA BA305A,,10026022.0,1,211033,m2,daño turbo motor cummins ba-305a,4/12/2012,RO-CE-02,Motor Combust - Unidad motor combustión,A203,Turbocargador,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,4/12/2012,21:43:20,,0:00:00,X,0,MECE ORAS,,2012-12-04 21:43:20,,0.0
20004590,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,AGITADOR TCC402,,10025982.0,1,211011,m2,**fuga de sello mec agitador tcc402**,27/11/2012,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,27/11/2012,22:53:15,,0:00:00,X,0,MECE ORAS,,2012-11-27 22:53:15,,0.0
20001969,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,BOMBA CENTRIFUGA BA301,,10025938.0,1,210984,m2,motor-bomba  310 presenta ruido excesivo,24/11/2012,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,24/11/2012,2:25:56,,0:00:00,X,0,MECE ORAS,,2012-11-24 02:25:56,,0.0
20008850,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_8X300- PRB 920-PR38100,,10025983.0,1,211003,m2,falla valvula mov - 380002 del prover,23/11/2012,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,23/11/2012,10:15:16,,0:00:00,X,0,MECE ORAS,,2012-11-23 10:15:16,,0.0
20004858,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,AGITADOR MECANICO AGITADOR C TK7312,,10026046.0,1,211042,m2,inspeccion agitador 7312c,6/12/2012,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,20/11/2012,16:13:39,,0:00:00,X,0,MECE ORAS,,2012-11-20 16:13:39,,0.0
20005654,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,VALVULA COMP FQM30200,,10025926.0,1,210990,m2,revisión válvula tres vías probador,19/11/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,19/11/2012,8:51:07,,0:00:00,X,0,MECE ORAS,,2012-11-19 08:51:07,,0.0
20001318,VSA,OC-EST-VSA-SCIN-AU,AGUA CONTRAINCENDIOS,VALVULA BOLA TQ-55000,,10025896.0,1,210958,m2,mantto sistema de espuma tq55000,17/11/2012,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-FG-MF,ERO,Salida oscilante o inestable,,0,,nan,17/11/2012,20:51:05,,0:00:00,X,0,MECE ORAS,,2012-11-17 20:51:05,,0.0
20007813,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,POSICIONADOR PY-2308B FASE I,,10025895.0,1,210957,m2,calibracion recorrido pcv2308b,17/11/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/11/2012,20:46:02,18/11/2012,0:00:00,X,"3,23",MECE ORAS,,2012-11-17 20:46:02,2012-11-18 00:00:00,3.23
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10025862.0,1,210934,m2,alta vibracion en centrifuga 52300 a.,10/11/2012,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),RO-CE-MF,VIB,Vibración anormal,,0,,nan,10/11/2012,2:40:36,,0:00:00,X,0,MECE ORAS,,2012-11-10 02:40:36,,0.0
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,,1,210930,m2,falla en calentador ge-402,6/11/2012,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,6/11/2012,6:52:59,6/11/2012,13:55:37,X,"7,04",MECE,,2012-11-06 06:52:59,2012-11-06 13:55:37,7.04
20001951,VSA,OC-EST-VSA-PCAT-PCATDRA,RECTIFICADOR P. CATODICA DRA,TRANSFORMADOR PROTECCION CATODICA,,10026001.0,1,211012,m2,fuera de linea rectificador linea despa,9/11/2012,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,6/11/2012,7:00:00,7/11/2012,8:00:00,X,25,MECE ORAS,,2012-11-06 07:00:00,2012-11-07 08:00:00,
20005456,CVA,OC-TER-CVA-ENSA-ALIVTOUT,ALIVIO TRAMPA DE DESPACHO CVA,VALVULA SEG ALIV TRANSI DESPACHO,,10025946.0,1,210921,m2,danflo 810014a mtto correctivo,4/11/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,4/11/2012,16:02:30,,0:00:00,X,0,MECE ORAS,,2012-11-04 16:02:30,,0.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10025947.0,1,210920,m2,danflo 240108a mtto correctivo,4/11/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,4/11/2012,15:56:31,4/11/2012,16:50:00,X,"0,89",MECE ORAS,,2012-11-04 15:56:31,2012-11-04 16:50:00,0.89
20002523,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP305,,10025826.0,1,210897,m2,revisar mov 304001,1/11/2012,SC-VA-04,Válvulas - Misceláneo,S401,Acumulador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,1/11/2012,9:57:16,,0:00:00,X,0,MECE ORAS,,2012-11-01 09:57:16,,0.0
20002778,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA HV-5701 CONTRA INCENDIO ESPUMA,,10025728.0,1,210840,m2,fuga de agua por brida de tanque ta 5701,20/10/2012,ME-VE-03,Tanques - Control y monitoreo,H306,Válvulas,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,20/10/2012,20:05:46,,0:00:00,X,0,MECE ORAS,,2012-10-20 20:05:46,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10025725.0,1,210816,m2,fuga de agua por valvula reductora,19/10/2012,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,19/10/2012,4:23:20,,0:00:00,X,0,MECE ORAS,,2012-10-19 04:23:20,,0.0
20010738,MRF,OC-EST-MRF-UCOM-CR52300,ALFA LAVAL CCS-52300 (PROY 560),AGITADOR 2 ALFA LAVAL CCS-52300,,10025748.0,1,210813,m2,**centrifuga b falla arranque motor**,18/10/2012,RO-PU-03,Bombas - Control y monitoreo,E303,Fuente interna de poder,RO-EM-MF,FTS,No arranca al momento de encender,,1,,desarme y limpieza de equipo,18/10/2012,6:23:19,19/10/2012,8:00:00,X,"25,61",MECE ORAS,,2012-10-18 06:23:19,2012-10-19 08:00:00,
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10025747.0,1,210815,m2,falla cableado puente grua fase 1,19/10/2012,ME-CR-01,Grúas - Estructura de grúa,F101,Puente,EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,16/10/2012,2:08:05,,0:00:00,X,0,MECE ORAS,,2012-10-16 02:08:05,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10025708.0,1,210797,m2,falla centrifuga  52300 a.,12/10/2012,RO-PU-01,Bombas - Transmisión de potencia,E101,Reductor / Incrementador,RO-PU-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,12/10/2012,16:15:26,,0:00:00,X,0,MECE ORAS,,2012-10-12 16:15:26,,0.0
20010474,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,FILTRO AGUA TFL-52300,,10025652.0,1,210762,m2,alfa laval 52300 falla regulador agua,6/10/2012,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,6/10/2012,10:10:06,,0:00:00,X,0,MECE ORAS,,2012-10-06 10:10:06,,0.0
20010481,EPO,OC-EST-EPO-COMB-TFL31000,PAQUETE DE FILTRCACION CRUDO COMB. ABPC,FILTRO CRUDO TFL31000,,10025668.0,1,210751,m2,filtros kuno. fuga por manometro.,5/10/2012,ME-FM-01,Filtros y Mallas (de proceso),K103,Sensores (especificar),ME-FM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,5/10/2012,10:13:52,,0:00:00,X,0,MECE ORAS,,2012-10-05 10:13:52,,0.0
20002896,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10025667.0,1,210749,m2,torqueo de bridas sumidero generadores,4/10/2012,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/10/2012,17:37:29,,0:00:00,X,0,MECE ORAS,,2012-10-04 17:37:29,,0.0
20007797,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,ACTUADOR MOV-2308A AGUAS ARRIBA PV 2308A,,10025665.0,1,210745,m2,falla de comunicacion mov-2308a,4/10/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/10/2012,14:32:14,2/10/2012,0:00:00,X,"9,46",MECE ORAS,,2012-10-01 14:32:14,2012-10-02 00:00:00,9.46
20000562,CUS,OC-EST-CUS-PALM-BT5131B,BOMBA TRASIEGO ALMACENAM. BT5131B,MOTOR ELECTRICO BOMBA P5131B,,10025655.0,1,210696,m2,no se visualiza el estado de p5131b,26/09/2012,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/09/2012,11:30:00,,0:00:00,X,0,MECE ORAS,,2012-09-26 11:30:00,,0.0
20005656,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,TRANSMISOR TEMP ENTR FQM30200,,10025624.0,1,210669,m2,falla en el ti  de llegada del probador,21/09/2012,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,21/09/2012,8:06:03,26/09/2012,17:00:00,X,"128,9",MECE ORAS,,2012-09-21 08:06:03,2012-09-26 17:00:00,
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,,1,210649,m2,rebose de toma mestras patín 38000,20/09/2012,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,SPO,Operación inesperada,,0,,nan,20/09/2012,7:29:31,20/09/2012,7:30:00,X,"0,01",MECE,,2012-09-20 07:29:31,2012-09-20 07:30:00,0.01
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10025621.0,1,210672,m2,falla equipo contraincendio ba304,20/09/2012,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,20/09/2012,23:50:59,,0:00:00,X,0,MECE ORAS,,2012-09-20 23:50:59,,0.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10025610.0,1,210667,m2,revision puente grua fase ii,20/09/2012,ME-WI-03,Malacate - Control y monitoreo,J307,Cableado,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,19/09/2012,22:14:53,,0:00:00,X,0,MECE ORAS,,2012-09-19 22:14:53,,0.0
20010034,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016A,,10025503.0,1,210593,m2,danflo a. disparo sin causa aparente.,4/09/2012,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,4/09/2012,23:23:03,,0:00:00,X,0,MECE ORAS,,2012-09-04 23:23:03,,0.0
20000202,CUS,OC-EST-CUS-PALM-TK4101B,TANQUE DE ALMACENAMIENTO TK4101B,TANQUE ALMAC CRUDO TK4101B,,10025502.0,1,210601,m2,fuga por junta bridadas linea tk 4101 b,3/09/2012,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,3/09/2012,21:02:48,,0:00:00,X,0,MECE ORAS,,2012-09-03 21:02:48,,0.0
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,20080332.0,1,210586,m2,baja iluminacion en  maquinas de fase 1,2/09/2012,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,1/09/2012,20:14:54,,0:00:00,X,0,MECE ORAS,,2012-09-01 20:14:54,,0.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,,10025222.0,1,210578,m2,fquit394 presenta fuga  de producto,1/09/2012,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/08/2012,16:00:00,,0:00:00,X,0,MECE ORAS,,2012-08-31 16:00:00,,0.0
20004467,MRF,OC-EST-MRF-UCOM-DI404,UNIDAD MOTOR-BOMBA BC-404,BOMBA CENTRIFUGA 3 TRASIEGO DIESEL,,20080800.0,1,210348,m2,**inspecion bomba ba404 sist contra ince,28/07/2012,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,30/08/2012,15:34:35,,0:00:00,X,0,MECE ORAS,,2012-08-30 15:34:35,,0.0
20010035,EPO,OC-EST-EPO-ENSA-ALIVIOSA,ALIVO PSV ´s DANFLO TRAMPA DESPACHO,VALVULA SEG ALIV DANFLO PVS820016B,,10025427.0,1,210566,m2,danflo b. psv-820016b revisión fuga nit.,29/08/2012,SC-VA-03,Válvulas - Control y monitoreo,S305,Válvula piloto,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/08/2012,1:35:37,,0:00:00,X,0,MECE ORAS,,2012-08-29 01:35:37,,0.0
20010584,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,10025529.0,1,210561,m2,pase mov 380111,27/08/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,27/08/2012,20:01:45,27/09/2012,0:00:00,X,"723,97",MECE ORAS,,2012-08-27 20:01:45,2012-09-27 00:00:00,
20010606,CVA,OC-TER-CVA-PMED-BS38030,BRAZO MEDICIÓN SALIDA BS38030,VALVULA MOV_16x150- DES 710-BS38030,,10025530.0,1,210562,m2,pase mov 380311,27/08/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,27/08/2012,20:07:34,27/09/2012,17:00:00,X,"740,87",MECE ORAS,,2012-08-27 20:07:34,2012-09-27 17:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,1,210553,m2,ca 403 presenta restriccion aire,27/08/2012,RO-CO-04,Compresores - Sistema de lubricación,B406,Filtros,RO-CO-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,27/08/2012,13:58:11,27/08/2012,14:00:00,X,"0,03",MECE,,2012-08-27 13:58:11,2012-08-27 14:00:00,0.03
20004963,CVA,OC-TER-CVA-PALM-BT55010,BOMBA TRASIEGO ALMACENAM. BT55010,VALVULA MOV_10x150-DES 710-BT55010,,20080790.0,1,210480,m2,mov 550107 no disponible para operación,13/08/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,13/08/2012,8:32:40,13/08/2012,17:00:00,X,"8,46",MECE ORAS,,2012-08-13 08:32:40,2012-08-13 17:00:00,8.46
20003446,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA CTRL,,10025321.0,1,210472,m2,alumbrado oficinas y cuarto de control,13/08/2012,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,13/08/2012,17:03:20,,0:00:00,X,0,MECE ORAS,,2012-08-13 17:03:20,,0.0
20004988,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,MOTOR ELECTRICO BT55040,,20080844.0,1,210447,m2,bt 55040 no responde en remoto,10/08/2012,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,10/08/2012,13:33:44,,0:00:00,X,0,MECE ORAS,,2012-08-10 13:33:44,,0.0
20005957,CCA,OC-EST-CCA-SALV-TRDE,ALIVIO TRAMPA DE DESPACHO CCA,VALV ALIVIO TRAMP DESPACHO PSV-820021B,,10025270.0,1,210437,m2,fuga val psv 820021b trampa desp l 30 in,8/08/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,8/08/2012,20:58:09,8/08/2012,23:10:00,X,"2,2",MECE ORAS,,2012-08-08 20:58:09,2012-08-08 23:10:00,2.2
20002571,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP303,,10025266.0,1,210438,m2,cambio valvula mov-320 tp-303 por falla,8/08/2012,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/08/2012,21:01:49,,0:00:00,X,0,MECE ORAS,,2012-08-08 21:01:49,,0.0
20001659,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,TRANSMISOR TEMPERATURA BRAZO MED 60,,10025265.0,1,210434,m2,revision tt-3660 brazo 6 ms3600,8/08/2012,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,8/08/2012,8:11:21,8/08/2012,17:00:00,X,"8,81",MECE ORAS,,2012-08-08 08:11:21,2012-08-08 17:00:00,8.81
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,,1,210420,m2,gd 402 presenta falla,4/08/2012,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,RO-EG-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,4/08/2012,17:29:18,4/08/2012,17:53:10,X,"0,4",MECE,,2012-08-04 17:29:18,2012-08-04 17:53:10,0.4
