equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20005336,CVA,OC-TER-CVA-DREN-DRENODC,ODC,MOTOR ELECTRICO 1 ODC TK73,,10025234.0,1,210410,m2,bu 0002 no opera de manera local,3/08/2012,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/08/2012,16:00:15,,0:00:00,X,0,MECE ORAS,,2012-08-02 16:00:15,,0.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10025228.0,1,210383,m2,ba304 sobrecalentamiento acople motorbom,1/08/2012,RO-PU-01,Bombas - Transmisión de potencia,E106,Acople unidad conducida,RO-CE-MF,OHE,Sobrecalentamiento,,0,,nan,31/07/2012,16:00:00,,0:00:00,X,0,MECE ORAS,,2012-07-31 16:00:00,,0.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,20078044.0,1,210384,m2,gd 2210 presenta ruidos en rodamiento,1/08/2012,RO-EG-02,Generador Elec - Generador eléctrico,C203,Rodamiento radial,RO-EG-MF,NOI,Ruido fuera de lo Normal,,0,,nan,31/07/2012,17:30:08,,0:00:00,X,0,MECE ORAS,,2012-07-31 17:30:08,,0.0
20004130,MRF,OC-EST-MRF-AELE-VF,VARIADORES FRECUENCIA,CENTRO DE CONTROL DE MOTORES 1 FASE II,,20080746.0,1,210354,m2,falla comunicacion en master station,26/07/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,26/07/2012,6:19:25,,0:00:00,X,0,MECE ORAS,,2012-07-26 06:19:25,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10025188.0,1,210356,m2,falla por alta descarga cen. 52300b,26/07/2012,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,24/07/2012,10:00:48,,0:00:00,X,0,MECE ORAS,,2012-07-24 10:00:48,,0.0
20010629,CVA,OC-TER-CVA-PMED-BS38050,BRAZO MEDICIÓN SALIDA BS38050,VALVULA MOV_16x150- DES 710-BS38050,,10025171.0,1,210312,m2,falla en el actuador de la  mov 380512,20/07/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,20/07/2012,9:47:05,,0:00:00,X,0,MECE ORAS,,2012-07-20 09:47:05,,0.0
20003133,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,TRANSMISOR FLUJO SANTIAGO BRAZO 1,,10025222.0,1,210295,m2,fquit394 presenta fuga producto medidor,19/07/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/07/2012,17:30:00,,0:00:00,X,0,MECE ORAS,,2012-07-18 17:30:00,,0.0
20002571,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP303,,10025169.0,1,210289,m2,reparacion actuador mecanico mov-320,17/07/2012,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,17/07/2012,10:30:00,,0:00:00,X,0,MECE ORAS,,2012-07-17 10:30:00,,0.0
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10025221.0,1,210273,m2,fquit 250020 presenta falla no registra,16/07/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/07/2012,6:00:00,,0:00:00,X,0,MECE ORAS,A,2012-07-16 06:00:00,,0.0
20004645,MRF,OC-EST-MRF-ALOC-CN,CONTENEDORES,CASETA GENERADORES FASE I Y COMPRESORES,,20080478.0,1,210214,m2,mtto p/ v limpieza pintura gen fase i,10/07/2012,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,10/07/2012,23:55:52,7/09/2012,17:30:00,X,"1.409,57",MECE ORAS,,2012-07-10 23:55:52,2012-09-07 17:30:00,
20003383,EPO,OC-EST-EPO-COMB-TC52040,TANQUE TC-52040,TRANSMISOR PRESION PT411403,,10025055.0,1,210149,m2,salida de tc 40 presenta fuga por manome,6/07/2012,ME-VE-03,Tanques - Control y monitoreo,H308,"Tuberías (conduit, aire de control)",ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,6/07/2012,8:30:03,6/07/2012,18:00:00,X,"9,5",MECE ORAS,,2012-07-06 08:30:03,2012-07-06 18:00:00,9.5
20004599,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,TANQUE CRUDO ENTRADA SIN CENTRIFRUGAR,,10025053.0,1,210163,m2,*** falla valvula caja aguas aceitosa***,5/07/2012,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,4/07/2012,8:00:00,4/07/2012,12:00:00,X,4,MECE ORAS,,2012-07-04 08:00:00,2012-07-04 12:00:00,4.0
20003405,EPO,OC-EST-EPO-COMB-TC52050,TANQUE TC-52050,TANQUE DIESEL TC52050,,10025045.0,1,210154,m2,desacople y acople de actuadores 3 vias,3/07/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,3/07/2012,19:11:17,,0:00:00,X,0,MECE ORAS,,2012-07-03 19:11:17,,0.0
20010560,CVA,OC-TER-CVA-PMED-BE36040,BRAZO MEDICIÓN DE ENTRADA BE36040,VALVULA CTROL FLUJO MS36040,,10025174.0,1,210131,m2,fv360407 patin 36000 no abre en remoto,1/07/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,1/07/2012,8:46:19,,0:00:00,X,0,MECE ORAS,,2012-07-01 08:46:19,,0.0
20003715,MRF,OC-EST-MRF-PBOM-BP42060,BOMBA PRINCIPAL BP42060,TRANSMISOR TEMPERATURA TT-420602,,20080111.0,1,210136,m2,mpd42060 presenta falla temperatuta,1/07/2012,ME-HE-04,Intercamb de calor - Misceláneos,G403,Otros (especificar),ME-HE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/07/2012,18:42:33,,0:00:00,X,0,MECE ORAS,,2012-07-01 18:42:33,,0.0
20007826,VSA,OC-EST-VSA-PMED-CPME,CONEXIÓN DE MEDICIÓN,ACTUADOR MOV-230312 SALIDA A MS-37000,,10025043.0,1,210152,m2,"goteo anormal brida 24"" entrada ms 37000",3/07/2012,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,FI03,1,Falla en la instalación o montaje,nan,28/06/2012,7:28:07,29/06/2012,16:00:00,X,"32,53",MECE ORAS,A,2012-06-28 07:28:07,2012-06-29 16:00:00,
20001570,VSA,OC-EST-VSA-MEDI-MS37000,LOOP DE CALIDAD PATIN MS-37000,TOMAMUESTRAS PATIN MS-37000,,10024982.0,1,210091,m2,revisión toma muestras ms37000,25/06/2012,SC-VA-02,Válvulas - Actuador,S202,Resorte,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/06/2012,17:46:49,25/06/2012,22:00:00,X,"4,22",MECE ORAS,,2012-06-25 17:46:49,2012-06-25 22:00:00,4.22
20007876,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,ACTUADOR FCV-370107 DE BRAZO 37010,,10024987.0,1,210100,m2,revision valvulas de control flujo 37000,26/06/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/06/2012,15:46:11,17/07/2012,0:00:00,X,"512,23",MECE ORAS,,2012-06-25 15:46:11,2012-07-17 00:00:00,
20002570,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP302,,20079290.0,1,210077,m2,valvula 319 recirculaci no actua del dcs,23/06/2012,RO-CO-03,Compresores - Control y monitoreo,B301,Actuador,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,23/06/2012,16:40:33,,0:00:00,X,0,MECE ORAS,,2012-06-23 16:40:33,,0.0
20010464,EPO,OC-EST-EPO-COMB-TFL52100,PAQUETE DE POST-FILTRACION TFL-52100,VALVULA MOV SALIDA PQ POST-FILTRA,,10024919.0,1,210063,m2,paquete de post-filtracion tfl52100 fuga,22/06/2012,RO-PU-02,Bombas - Unidad de bomba,E209,Tubería,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,22/06/2012,4:48:20,,0:00:00,X,0,MECE ORAS,,2012-06-22 04:48:20,,0.0
20001961,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA310,,10025025.0,1,210026,m2,bomba de agua ba 310 ruidos anormales,16/06/2012,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,16/06/2012,10:00:16,,0:00:00,X,0,MECE ORAS,,2012-06-16 10:00:16,,0.0
20010474,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,FILTRO AGUA TFL-52300,,10024864.0,1,210021,m2,alfa laval a fuga agua selenoide,15/06/2012,RO-PU-04,Bombas - Sistema de lubricación,E407,Tubería,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,15/06/2012,7:24:32,15/06/2012,18:00:00,X,"10,59",MECE ORAS,,2012-06-15 07:24:32,2012-06-15 18:00:00,
20003270,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MODULO SEP CENTRIF. SEPARADOR CRUDO FI,,20079326.0,1,209960,m2,alfa laval css-3201 proyecto 560,11/06/2012,ME-VE-01,Tanques - Ítems externos,H102,Cuerpo / carcasa,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,11/06/2012,6:26:21,,0:00:00,X,0,MECE ORAS,,2012-06-11 06:26:21,,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10024821.0,1,209970,m2,falla flotador tanque combustible ba-403,11/06/2012,RO-CE-02,Motor Combust - Unidad motor combustión,A215,Válvulas,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,11/06/2012,15:59:20,,0:00:00,X,0,MECE ORAS,,2012-06-11 15:59:20,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10024778.0,1,209939,m2,ce52300b alta vibracion en centrifuga,7/06/2012,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/06/2012,8:10:03,7/06/2012,18:00:00,X,"9,83",MECE ORAS,,2012-06-07 08:10:03,2012-06-07 18:00:00,9.83
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10024833.0,1,209950,m2,daño cargador de baterias esdv-2400024,10/06/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,5/06/2012,15:00:00,,0:00:00,X,0,MECE ORAS,A,2012-06-05 15:00:00,,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,,10024766.0,1,209900,m2,contador de flujo fqit-301,4/06/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,4/06/2012,5:00:00,,0:00:00,X,0,MECE ORAS,,2012-06-04 05:00:00,,0.0
20003834,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10024758.0,1,209893,m2,falla arranque 404a,2/06/2012,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/06/2012,19:03:05,,0:00:00,X,0,MECE ORAS,,2012-06-02 19:03:05,,0.0
20004173,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA SUMIDERO F1 TS401,,30004762.0,1,209884,m2,bb 402 falla en sello lubricacion,2/06/2012,RO-PU-04,Bombas - Sistema de lubricación,E409,Sellos,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,2/06/2012,6:45:45,,0:00:00,X,0,MECE ORAS,,2012-06-02 06:45:45,,0.0
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,20078594.0,1,209885,m2,ge 402 falla calentador agua motor,2/06/2012,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,2/06/2012,6:54:32,,0:00:00,X,0,MECE ORAS,,2012-06-02 06:54:32,,0.0
20007960,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR MOV-3671 BRAZO MEDICION 3670,,10024749.0,1,209762,m2,mov-3671 presenta atascamiento,17/05/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,1/06/2012,7:44:53,3/06/2012,0:00:00,X,"40,25",MECE ORAS,,2012-06-01 07:44:53,2012-06-03 00:00:00,
20001457,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PRESION SALIDA CIB,,10024751.0,1,209872,m2,descalibrado controlador pv 8200,29/05/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,31/05/2012,12:34:19,1/06/2012,0:00:00,X,"11,43",MECE ORAS,,2012-05-31 12:34:19,2012-06-01 00:00:00,
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,20079598.0,1,209869,m2,mtto limpieza interna tc-402 diesel,30/05/2012,ME-VE-02,Tanques - Ítems internos,H201,Cuerpo / carcasa,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,31/05/2012,7:00:00,31/05/2012,19:00:00,X,12,MECE ORAS,,2012-05-31 07:00:00,2012-05-31 19:00:00,
20001744,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MANUALES BRAZO MEDICION 3640,,20079980.0,1,210053,m2,dispers. pulv.  miple valv 3/4 brz4-3600,20/06/2012,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/05/2012,7:35:34,30/05/2012,17:00:00,X,"9,41",MECE ORAS,,2012-05-30 07:35:34,2012-05-30 17:00:00,9.41
20001963,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,SWITCH PRESION LSL-356 DE TA-302,,10024726.0,1,209875,m2,"pta 58000, falla ssitema de control",29/05/2012,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,29/05/2012,18:10:24,,0:00:00,X,0,MECE ORAS,,2012-05-29 18:10:24,,0.0
20001961,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA310,,,1,209848,m2,ruido anormal ba310,27/05/2012,RO-PU-01,Bombas - Transmisión de potencia,E102,Rodamiento,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,27/05/2012,6:34:43,27/05/2012,12:00:00,X,"5,42",MECE,,2012-05-27 06:34:43,2012-05-27 12:00:00,5.42
20003098,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VASIJA TRAMPA DESPACHO EPO-PAE,,10024747.0,1,209839,m2,trampa de tg-82000 fuga por brida,26/05/2012,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/05/2012,4:27:17,,0:00:00,X,0,MECE ORAS,,2012-05-26 04:27:17,,0.0
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,10025285.0,1,209843,m2,falla cortina corta fuego bpc 50-60,27/05/2012,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,26/05/2012,18:36:58,,0:00:00,X,0,MECE ORAS,,2012-05-26 18:36:58,,0.0
20003452,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION CASETA BOMBAS PRINCIPALES,,10025285.0,1,209844,m2,falla cortina corta fuego bpc 42020-4203,27/05/2012,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/05/2012,18:49:50,,0:00:00,X,0,MECE ORAS,,2012-05-26 18:49:50,,0.0
20001376,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,,10024660.0,1,209820,m2,"revision fcv370127 trampa despacho l30""",23/05/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,23/05/2012,17:02:28,31/05/2012,0:00:00,X,"174,96",MECE ORAS,,2012-05-23 17:02:28,2012-05-31 00:00:00,
20003248,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO BC52060,,10024667.0,1,209791,m2,sistema alfa laval nuevo alarma,21/05/2012,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/05/2012,0:06:58,,0:00:00,X,0,MECE ORAS,,2012-05-21 00:06:58,,0.0
20008634,CVA,OC-TER-CVA-ALOC-SF,SEGURIDAD FÍSICA,DOMO PTZ  No. 22,,10024623.0,1,209786,m2,reparar circuito regulado camaras domo,20/05/2012,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,20/05/2012,21:06:55,,0:00:00,X,0,MECE ORAS,,2012-05-20 21:06:55,,0.0
20003090,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",TRAMPA RECIBO ARAGUANEY,,20079290.0,1,209776,m2,trampa de recibo araguaney,19/05/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,19/05/2012,21:56:30,,0:00:00,X,0,MECE ORAS,,2012-05-19 21:56:30,,0.0
20003444,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,LOCACION PARQUEADERO EXTERNO,,10024728.0,1,209877,m2,puerta principal epo,29/05/2012,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,STP,No se detiene al momento de apagar,,0,,nan,15/05/2012,18:24:06,,0:00:00,X,0,MECE ORAS,,2012-05-15 18:24:06,,0.0
20002526,EPO,OC-EST-EPO-COND-DISTBPC,LINEAS SUCCION Y DESCARGA BPC`S,VALVULA MOV_8x150- ENT 920-TP302,,10024727.0,1,209876,m2,mov 396 falla de estado,29/05/2012,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,12/05/2012,18:17:37,,0:00:00,X,0,MECE ORAS,,2012-05-12 18:17:37,,0.0
20004217,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,MOTOR DIESEL GE522010 FASE II,,20078186.0,1,209661,m2,ge22010 presenta fuga de combustible,7/05/2012,RO-CE-02,Motor Combust - Unidad motor combustión,A214,Tubería,RO-CE-MF,ELF,Fuga externa de combustible,,0,,nan,7/05/2012,13:36:16,,0:00:00,X,0,MECE ORAS,,2012-05-07 13:36:16,,0.0
20004225,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,GENERADOR FASE I GENED,,20078279.0,1,209663,m2,ge402 falla iluminacion,7/05/2012,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,7/05/2012,13:48:58,,0:00:00,X,0,MECE ORAS,,2012-05-07 13:48:58,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,,1,209667,m2,bomba api,8/05/2012,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/05/2012,17:12:57,7/05/2012,18:12:00,X,"0,98",MECE,,2012-05-07 17:12:57,2012-05-07 18:12:00,0.98
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,20079059.0,1,209623,m2,**cambio valvulas cheque sistcontraincen,4/05/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,4/05/2012,7:00:00,4/05/2012,16:00:00,X,9,MECE ORAS,,2012-05-04 07:00:00,2012-05-04 16:00:00,9.0
20002919,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR CA 0.48kV GE010,,10024521.0,1,209607,m2,gd22010 ruido anormal en generador,3/05/2012,RO-EG-02,Generador Elec - Generador eléctrico,C203,Rodamiento radial,RO-EG-MF,NOI,Ruido fuera de lo Normal,,0,,nan,2/05/2012,21:00:00,,0:00:00,X,0,MECE ORAS,,2012-05-02 21:00:00,,0.0
20002577,EPO,OC-EST-EPO-PREC-TG303MOY,TRAMPA RECIBO TG303 MONTERREY,VALVULA MOV_20x150- LIN 920-TG303,,10024433.0,1,209603,m2,valvula mov 330 descargadero en falla,1/05/2012,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,1/05/2012,13:00:00,,0:00:00,X,0,MECE ORAS,,2012-05-01 13:00:00,,0.0
20006941,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,ACTUADOR NEUMA PV-220109,,10024402.0,1,209586,m2,falla valvula reguladora salida estacion,29/04/2012,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,29/04/2012,22:55:38,,0:00:00,X,0,MECE ORAS,,2012-04-29 22:55:38,,0.0
20005877,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA BOLA ENT CTRL PV-220109,,10024402.0,1,209538,m2,revisar pv de descarga unidades,20/04/2012,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,27/04/2012,7:00:00,27/04/2012,14:00:00,X,7,MECE ORAS,,2012-04-27 07:00:00,2012-04-27 14:00:00,7.0
20002516,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP303,,10024433.0,1,209583,m2,valvula mov 330 de monterrrey en falla,27/04/2012,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/04/2012,5:08:03,,0:00:00,X,0,MECE ORAS,,2012-04-27 05:08:03,,0.0
20005878,CCA,OC-EST-CCA-PREC-RP220109,REGULADOR PRESION PV-220109 SAL FILTRO,VALVULA CTRL FLUJO PV-09,,10024402.0,1,209571,m2,falla pv actuador opera en vacio despina,24/04/2012,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/04/2012,20:14:38,,0:00:00,X,0,MECE ORAS,,2012-04-24 20:14:38,,0.0
20001968,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,TANQUE AGUA TA302,,10024390.0,1,209562,m2,planta tratamiento agua potable pta  58,24/04/2012,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,24/04/2012,16:04:42,,0:00:00,X,0,MECE ORAS,,2012-04-24 16:04:42,,0.0
20000849,CUS,OC-EST-CUS-DREN-SA59200,SEPARADOR API SA-59200,VASIJA SEP SEPARADOR API SA59200,,20077340.0,1,209543,m2,falla engranaje separador api b,22/04/2012,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/04/2012,6:50:42,,0:00:00,X,0,MECE ORAS,,2012-04-22 06:50:42,,0.0
20005346,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,GENERADOR ELECT 10 0.48kV,,,1,209545,m2,"gd 22010,  falla en tajeta regulación",22/04/2012,SC-CL-02,Uni Lógic Cntrl - Tarjetas input digi,R201,Tarjeta de entradas,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,22/04/2012,14:20:28,22/04/2012,14:21:00,X,"0,01",MECE,,2012-04-22 14:20:28,2012-04-22 14:21:00,0.01
20005542,CVA,OC-TER-CVA-PMED-BE36020,BRAZO MEDICIÓN DE ENTRADA BE36020,LDS TRANSMISOR FLUJO MS36020,,10024426.0,1,209544,m2,"brazo 36020, revisión de internos",22/04/2012,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,22/04/2012,14:10:54,22/05/2012,17:00:00,X,"722,82",MECE ORAS,A,2012-04-22 14:10:54,2012-05-22 17:00:00,
20001961,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA310,,,1,209518,m2,ba 310 alta vibracion rodamientos averia,18/04/2012,RO-PU-01,Bombas - Transmisión de potencia,E102,Rodamiento,RO-PU-MF,VIB,Vibración anormal,,0,,nan,18/04/2012,1:00:00,18/04/2012,2:00:00,X,1,MECE,,2012-04-18 01:00:00,2012-04-18 02:00:00,1.0
20003136,EPO,OC-EST-EPO-PMED-PR301,PROBADOR DE MEDICIÓN PR301,"PROBADOR MONTERREY, SANTIAGO Y ARAGUANEY",,10024401.0,1,209520,m2,probador de medicion lc-301 epo falla,16/04/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,SPO,Operación inesperada,,0,,nan,16/04/2012,11:00:07,,0:00:00,X,0,MECE ORAS,,2012-04-16 11:00:07,,0.0
20002002,EPO,OC-EST-EPO-AAGU-RS,AGUA RESIDUAL,BOMBA CENTRIFUGA AGUA RESIDUAL B,,10024389.0,1,209503,m2,falla  bomba agua planta aguas reciduale,14/04/2012,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,14/04/2012,0:54:05,,0:00:00,X,0,MECE ORAS,,2012-04-14 00:54:05,,0.0
20003013,EPO,OC-EST-EPO-PREC-FL2401,BRAZO DE FILTRACIÓN RECIBO FL2401,VALVULA MOV_20x600-ENT 920-FL2401,,10024334.0,1,209504,m2,mov 240121 falla de comunicacion,14/04/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/04/2012,12:41:51,,0:00:00,X,0,MECE ORAS,,2012-04-13 12:41:51,,0.0
20004232,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- ENT 930-FL10,,10024326.0,1,209476,m2,falla en mov 220104,11/04/2012,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,UNK,Información insuficiente,,0,,nan,11/04/2012,17:55:53,,0:00:00,X,0,MECE ORAS,,2012-04-11 17:55:53,,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,20077081.0,1,209461,m2,ge401 fuga de aceite,9/04/2012,RO-EG-04,Generador Elec - Sistema de lubricación,C408,Aceite,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/04/2012,10:37:33,,0:00:00,X,0,MECE ORAS,,2012-04-09 10:37:33,,0.0
20010757,MRF,OC-EST-MRF-UCOM-CRF52100,PAQUETE DE POST-FILTRACIÓN FASE II,MOTOR BOMBA POSTFILTRACIÓN FASE II,,,1,209462,m2,fuga de crudo bomba posfiltacion  f ii,9/04/2012,RO-PU-04,Bombas - Sistema de lubricación,E409,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/04/2012,10:44:26,9/04/2012,11:00:00,X,"0,26",MECE,,2012-04-09 10:44:26,2012-04-09 11:00:00,0.26
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,,1,209447,m2,lds valvula mov-305004 tanque tp-305,8/04/2012,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,7/04/2012,20:00:21,8/04/2012,20:00:00,X,"23,99",MECE,A,2012-04-07 20:00:21,2012-04-08 20:00:00,
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10024351.0,1,209429,m2,falla bomba del separador api,5/04/2012,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,4/04/2012,17:00:00,,0:00:00,X,0,MECE ORAS,,2012-04-04 17:00:00,,0.0
20001732,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,SENSOR FLUJO FQE-3610 BRAZO MEDCION 3610,,10024282.0,1,209431,m2,cambio packing gland medidor 3610,2/04/2012,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,2/04/2012,23:26:00,3/05/2012,0:00:00,X,"720,57",MECE ORAS,,2012-04-02 23:26:00,2012-05-03 00:00:00,
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,20077084.0,1,209401,m2,gd-52020 falla para arrancar,29/03/2012,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,29/03/2012,6:00:17,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-29 06:00:17,,0.0
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10024273.0,1,209425,m2,alfa laval nueva falla permisivo start,3/04/2012,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,29/03/2012,9:40:34,29/03/2012,13:30:00,X,"3,82",MECE ORAS,,2012-03-29 09:40:34,2012-03-29 13:30:00,3.82
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10024258.0,1,209390,m2,alfa laval b nueva presenta vibracion,28/03/2012,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,VIB,Vibración anormal,,0,,nan,28/03/2012,7:00:00,28/03/2012,18:00:00,X,11,MECE MIMP ORAS,,2012-03-28 07:00:00,2012-03-28 18:00:00,
20010472,EPO,OC-EST-EPO-COMB-CCS52300,ALFA LAVAL CCS-52300,MODULO SEP CENTRIF. FASE II PRINCIPAL,,10024257.0,1,209391,m2,nivel alto alfa laval  tanque lodos,28/03/2012,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,28/03/2012,8:00:00,28/03/2012,18:00:00,X,10,MECE MIMP ORAS,,2012-03-28 08:00:00,2012-03-28 18:00:00,10.0
20005335,CVA,OC-TER-CVA-DREN-DRENODC,ODC,BOMBA CENTRIFUGA 1 ODC TK73,,10024250.0,1,209387,m2,cambio e instalación de bomba bu odc,27/03/2012,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,27/03/2012,21:16:44,3/04/2012,17:30:00,X,"164,22",MECE MIMP ORAS,,2012-03-27 21:16:44,2012-04-03 17:30:00,
20003027,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_10x900-LDS LIN 920-LIN DESP,,10024225.0,1,209377,m2,mov 82008 falla al operar,28/03/2012,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,27/03/2012,20:49:27,,0:00:00,X,0,MECE MIMP ORAS,A,2012-03-27 20:49:27,,0.0
20005823,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EQUIPO PRUEBA HIDRAULICO TALLER,,20078238.0,1,209383,m2,mantenimiento preventivo maquina hd,26/03/2012,RO-EM-01,Motor Elec - Motor eléctrico,D102,Rotor,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/03/2012,15:32:17,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-26 15:32:17,,0.0
20005823,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EQUIPO PRUEBA HIDRAULICO TALLER,,20078238.0,1,209384,m2,mantenimiento preventivo maquina hd,26/03/2012,RO-EM-01,Motor Elec - Motor eléctrico,D102,Rotor,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/03/2012,15:32:17,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-26 15:32:17,,0.0
20000849,CUS,OC-EST-CUS-DREN-SA59200,SEPARADOR API SA-59200,VASIJA SEP SEPARADOR API SA59200,,20077549.0,1,209337,m2,taponamiento flauta separador api - b,21/03/2012,ME-PI-01,Tubería - Tubo,I107,Drenaje,ME-PI-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,21/03/2012,16:27:47,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-21 16:27:47,,0.0
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10023991.0,1,209335,m2,psv 240108 a larma de apertura,21/03/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/03/2012,1:01:40,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-21 01:01:40,,0.0
20003147,EPO,OC-EST-EPO-PMED-BESAN,BRAZO MEDICIÓN DE ENTRADA SANTIAGO 1,VALVULA MOV_8x150- MED 920-SANTIAGO 1,,10024142.0,1,209304,m2,mov 393 proober santiago,17/03/2012,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,17/03/2012,9:00:27,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-17 09:00:27,,0.0
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10024302.0,1,209293,m2,"detector de raspador en recibo l30""",16/03/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/03/2012,8:57:51,17/03/2012,17:00:00,X,"32,04",MECE MIMP ORAS,,2012-03-16 08:57:51,2012-03-17 17:00:00,
20005502,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10024136.0,1,209296,m2,psv 2400108 a alrama baja presión n2.,16/03/2012,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/03/2012,9:28:10,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-16 09:28:10,,0.0
20005506,CVA,OC-TER-CVA-ENSA-ALIVTIN,BRAZOS DE CONTROL Y ALIVIO RECIBO CVA,VALVULA SEG ALIV TRANSI FILTRADO,,10024136.0,1,209295,m2,psv 2400108e alrama baja presión n2.,16/03/2012,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/03/2012,9:18:40,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-16 09:18:40,,0.0
20010577,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,MEDIDOR FLUJO MS38010,,,1,209294,m2,brazo uno desmontado medidor,16/03/2012,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,16/03/2012,9:05:45,7/04/2012,0:00:00,X,"518,9",MECE MIMP,,2012-03-16 09:05:45,2012-04-07 00:00:00,
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10024247.0,1,209301,m2,lds valvula mov-305004 tanque tp-305,16/03/2012,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/03/2012,15:34:40,,0:00:00,X,0,MECE MIMP ORAS,A,2012-03-16 15:34:40,,0.0
20004748,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR C TK12030,,,1,209281,m2,agt12030b presento alta vivración,15/03/2012,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,15/03/2012,9:50:11,16/03/2012,0:00:00,X,"14,16",MECE MIMP,,2012-03-15 09:50:11,2012-03-16 00:00:00,
20005312,CVA,OC-TER-CVA-ADRE-DC,DRENAJE CERRADO,TRANSMISOR NIVEL B DC TU-53100,,,1,209265,m2,li 531003 simulado para arranque bu,15/03/2012,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,UNK,Información insuficiente,,0,,nan,15/03/2012,9:26:29,7/04/2012,0:00:00,X,"542,56",MECE MIMP,,2012-03-15 09:26:29,2012-04-07 00:00:00,
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10024117.0,1,209263,m2,tomamuestras automático at-380001,15/03/2012,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/03/2012,15:02:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-15 15:02:00,,0.0
20001422,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x600-LDS SAL 220-TG83000,,10024228.0,1,209279,m2,calibrar topes electricos mov-83000 4,15/03/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/03/2012,9:17:45,15/03/2012,17:00:00,X,"7,7",MECE MIMP ORAS,A,2012-03-15 09:17:45,2012-03-15 17:00:00,7.7
20001663,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- PRB 220-BE3660,,10024134.0,1,209278,m2,fuga por bridas mov 3661,15/03/2012,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,15/03/2012,10:43:04,15/03/2012,12:10:00,X,"1,45",MECE MIMP ORAS,,2012-03-15 10:43:04,2012-03-15 12:10:00,1.45
20001363,VSA,OC-EST-VSA-DREN-SA601,TANQUE SUMIDERO SA-601,SWITCH PRES DES BX-605,,10024208.0,1,209276,m2,fallo de suitches de nivel,14/03/2012,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,14/03/2012,12:14:57,15/03/2012,0:00:00,X,"11,75",MECE MIMP ORAS,,2012-03-14 12:14:57,2012-03-15 00:00:00,
20010618,CVA,OC-TER-CVA-PMED-BS38040,BRAZO MEDICIÓN SALIDA BS38040,VALVULA MOV_16x150- DES 710-BS38040,,20077836.0,1,209250,m2,"mov 380412, presenta atascamiento al 84%",12/03/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/03/2012,15:40:02,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-12 15:40:02,,0.0
20002087,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR B TP302,,10024230.0,1,209158,m2,falla agitador at-304,2/03/2012,ME-VE-04,Tanques - Misceláneos,H401,Agitador,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/03/2012,16:00:58,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-02 16:00:58,,0.0
20002117,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,AGITADOR B TP304,,10024230.0,1,209170,m2,falla agitador at308 del tp 304,2/03/2012,ME-VE-04,Tanques - Misceláneos,H401,Agitador,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/03/2012,16:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-02 16:00:00,,0.0
20002131,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR A TP305,,10024230.0,1,209156,m2,falla agitador 309 del tp 305,2/03/2012,ME-VE-04,Tanques - Misceláneos,H401,Agitador,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/03/2012,16:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-02 16:00:00,,0.0
20002139,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR B TP305,,10024230.0,1,209157,m2,falla agitador 310 del tp 305,2/03/2012,ME-VE-04,Tanques - Misceláneos,H401,Agitador,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,2/03/2012,16:00:41,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-02 16:00:41,,0.0
20003257,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,ASPAS CENTRIFUGAS CE-5211,,10024007.0,1,209163,m2,falla centrifuga 52200b,2/03/2012,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,2/03/2012,14:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-03-02 14:00:00,,0.0
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,10023967.0,1,209138,m2,tanque combustible tc-311fuga de crudo,28/02/2012,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/02/2012,13:07:18,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-28 13:07:18,,0.0
20004173,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA SUMIDERO F1 TS401,,10023961.0,1,209120,m2,bomba fase i sumidero no desplaza produc,27/02/2012,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,26/02/2012,11:09:10,26/02/2012,17:00:00,X,"5,85",MECE MIMP ORAS,,2012-02-26 11:09:10,2012-02-26 17:00:00,5.85
20002070,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,MOTOR ELECTRICO BB316,,10023968.0,1,209103,m2,bb316 falla de arranque local,25/02/2012,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,25/02/2012,6:45:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-25 06:45:00,,0.0
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,,10023962.0,1,209106,m2,tp302 falla de radar,25/02/2012,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/02/2012,16:30:00,26/02/2012,18:00:00,X,"25,5",MECE MIMP ORAS,,2012-02-25 16:30:00,2012-02-26 18:00:00,
20010278,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10023991.0,1,209089,m2,mov 731300,24/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,24/02/2012,11:51:16,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-24 11:51:16,,0.0
20008877,EPO,OC-EST-EPO-PREC-LIALEPO,LÍNEA DE RECIBO ALTOS DE PORVENIR,PI-380002 ENTRADA MEDICIÓN APO,,10023986.0,1,209136,m2,pit380001 control presion recibo altos,28/02/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,24/02/2012,10:20:46,24/02/2012,18:00:00,X,"7,65",MECE MIMP ORAS,,2012-02-24 10:20:46,2012-02-24 18:00:00,7.65
20001582,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR PRES BRAZO MED BE3610,,10023929.0,1,209094,m2,cambio tx presion brazo n.1 ms3600,23/02/2012,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,23/02/2012,21:16:46,5/03/2012,0:00:00,X,"242,72",MECE MIMP ORAS,,2012-02-23 21:16:46,2012-03-05 00:00:00,
20001598,VSA,OC-EST-VSA-PMED-BE3620,BRAZO MEDICIÓN DE ENTRADA BE3620,TRANSMISOR PRES BRAZO MED BE3620,,10023930.0,1,209095,m2,cambio tx presion brazo n.2 ms3600,23/02/2012,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,23/02/2012,21:33:28,5/03/2012,0:00:00,X,"242,44",MECE MIMP ORAS,,2012-02-23 21:33:28,2012-03-05 00:00:00,
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10023970.0,1,209129,m2,pg-25030 falla motor elec polipasto,29/02/2012,ME-CR-03,Grúas - Sistema de izaje,F301,Malacate / diferencial,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,23/02/2012,22:37:49,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-23 22:37:49,,0.0
20010632,CVA,OC-TER-CVA-PMED-BS38060,BRAZO MEDICIÓN SALIDA BS38060,MEDIDOR FLUJO MS38060,,20077715.0,1,209060,m2,ruido anormal en pdm6 38000,19/02/2012,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,19/02/2012,23:01:33,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-19 23:01:33,,0.0
20010481,EPO,OC-EST-EPO-COMB-TFL31000,PAQUETE DE FILTRCACION CRUDO COMB. ABPC,FILTRO CRUDO TFL31000,,10023893.0,1,209050,m2,alta difernci filtro salida tc 311 y 312,18/02/2012,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,18/02/2012,7:00:29,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-18 07:00:29,,0.0
20003253,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,BOMBA CENTRIFUGA BC5212,,10023998.0,1,209046,m2,bomba bc-5212 ccs-52200 fuga crudo,17/02/2012,RO-PU-01,Bombas - Transmisión de potencia,E103,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/02/2012,20:22:01,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-16 20:22:01,,0.0
20003416,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT520604B,,10023916.0,1,209031,m2,transmisor de temperatura tt-520604b,13/02/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,13/02/2012,11:51:43,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-13 11:51:43,,0.0
20003447,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA OPERACIONES,,10023912.0,1,209023,m2,aire acondicionado sala operaciones,13/02/2012,ME-HE-03,Intercamb de calor - Control y monitoreo,G305,Sensores (especificar),ME-HE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,13/02/2012,8:44:27,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-13 08:44:27,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10023886.0,1,209002,m2,bs5100 sumidero api fuga  sello mecanico,10/02/2012,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/02/2012,10:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-10 10:00:00,,0.0
20008830,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,VALVULA BOLA ENTRADA ALEPO BRAZO 4,,10023915.0,1,208986,m2,fcv 380401 estado de falla,9/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,9/02/2012,7:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-09 07:00:00,,0.0
20000952,CUS,OC-EST-CUS-ENSA-EA21026,LINEA 30-PRO-C-EA21-026,SENSOR FLUJO TUBERIA 36 FE820011,,20077720.0,1,208995,m2,ft-820011 se quedo congelado,8/02/2012,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/02/2012,21:36:58,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-08 21:36:58,,0.0
20002143,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-SAL 920-TP305,,10023884.0,1,208985,m2,mov305001 falla de estado,8/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,8/02/2012,12:00:00,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-08 12:00:00,,0.0
20000222,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,VALVULA SDV-4104A TK4104A,,20077399.0,1,208975,m2,mov-4104 a no opera eléctricamente,5/02/2012,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,5/02/2012,11:48:42,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-05 11:48:42,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10023865.0,1,208965,m2,densitometro patín 38000,5/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,5/02/2012,13:25:58,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-05 13:25:58,,0.0
20010672,CVA,OC-TER-CVA-PMED-CA38000,MEDICIÓN CALIDAD CA38000,ANALIZADOR CALIDAD MS38000,,10023865.0,1,208964,m2,toma muestras patín 38000 se rebosa,5/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,5/02/2012,8:45:30,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-05 08:45:30,,0.0
20010269,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,VALVULA MOV_20x150-LIN 710-MU73,,10023827.0,1,208973,m2,falla acometida valvula 731200,4/02/2012,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,4/02/2012,16:18:27,,0:00:00,X,0,MECE MIMP ORAS,,2012-02-04 16:18:27,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10023864.0,1,208971,m2,falla de valvula para cerrar 305004,4/02/2012,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,3/02/2012,13:00:00,,0:00:00,X,0,MECE MIMP ORAS,A,2012-02-03 13:00:00,,0.0
20007611,CVA,OC-TER-CVA-PMED-PR30200,PROBADOR DE MEDICIÓN PR30200,ACTUADOR MOV-302009 DE FQM-30200,,10023610.0,1,208809,m2,fuga aceite actuador mov 302009 (4 vias),5/01/2012,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/02/2012,7:30:00,3/02/2012,17:50:00,X,"58,33",MECE ORAS,,2012-02-01 07:30:00,2012-02-03 17:50:00,
20006173,LBE,OC-EST-LBE-AELE-MT,MEDIA TENSION LA BELLEZA,SECCIONADOR INTERNO MEDIA TENSION 13.2KV,,10027346.0,1,211981,m2,falla  en  motor seccionador,9/05/2013,EL-PT-01,Transformador - Unidad transformador,M103,Bobinas,EL-PT-MF,FTF,Falla para funcionar,,0,,nan,1/02/2012,23:07:38,2/02/2012,0:00:00,X,"0,87",MECE ORAS,,2012-02-01 23:07:38,2012-02-02 00:00:00,0.87
20005452,CVA,OC-TER-CVA-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG LDS SHUTDOWN LCAUCASIA,,10022557.0,1,207822,m2,daño retenedor cilindro esdv-240024,1/08/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,31/01/2012,15:00:00,31/01/2012,24:00:00,X,9,MECE ORAS,A,2012-01-31 15:00:00,2012-02-01 00:00:00,9.0
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,10023821.0,1,208943,m2,desmantelamiento esdv 250024,31/01/2012,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,31/01/2012,13:38:27,,0:00:00,X,0,MECE ORAS,A,2012-01-31 13:38:27,,0.0
20002906,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BREAKER MCC2200,,10023806.0,1,208958,m2,portico 34.5kv falla seccionador,1/02/2012,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,31/01/2012,20:09:07,,0:00:00,X,0,MECE MIMP ORAS,,2012-01-31 20:09:07,,0.0
20004402,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,TRAMPA DESPACHO A LBE,,10023703.0,1,208830,m2,"goteo por linea 36"" despacho a vasconia",10/01/2012,ME-PI-03,Tubería - Misceláneos,I301,Soportería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/01/2012,12:23:55,30/01/2012,18:00:00,X,"5,6",MECE ORAS,,2012-01-30 12:23:55,2012-01-30 18:00:00,5.6
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10023864.0,1,208909,m2,valvula mov 305004 despacho tp 305,27/01/2012,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,27/01/2012,6:10:21,,0:00:00,X,0,MECE ORAS,A,2012-01-27 06:10:21,,0.0
20003413,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT220410,,10023767.0,1,208930,m2,tanque 52060 generadores li 520601,27/01/2012,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/01/2012,7:21:23,,0:00:00,X,0,MECE ORAS,,2012-01-27 07:21:23,,0.0
20007872,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR PV-8200 DE SALIDA AL CIB,,10023764.0,1,208901,m2,corregir fuga  prensaestopa fcv-8200,23/01/2012,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,23/01/2012,16:21:41,31/01/2012,19:00:00,X,"194,64",MECE ORAS,,2012-01-23 16:21:41,2012-01-31 19:00:00,
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,,1,208870,m2,falla turbo de la ba 305a,17/01/2012,RO-CE-02,Motor Combust - Unidad motor combustión,A203,Turbocargador,RO-CE-MF,NOI,Ruido fuera de lo Normal,,0,,nan,19/01/2012,7:00:00,19/01/2012,13:00:00,X,6,MECE,,2012-01-19 07:00:00,2012-01-19 13:00:00,6.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,10023741.0,1,208880,m2,fuga de agua motor (ge22020),18/01/2012,RO-CE-05,Motor Combust - Sistema de refrigeración,A507,Bomba,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,19/01/2012,13:00:40,19/01/2012,17:00:00,X,"3,99",MECE ORAS,,2012-01-19 13:00:40,2012-01-19 17:00:00,3.99
20003447,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA OPERACIONES,,10023724.0,1,208877,m2,aire acondicionado operaciones,19/01/2012,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,19/01/2012,7:22:50,,0:00:00,X,0,MECE ORAS,,2012-01-19 07:22:50,,0.0
20010585,CVA,OC-TER-CVA-PMED-BS38010,BRAZO MEDICIÓN SALIDA BS38010,VALVULA MOV_16x150- DES 710-BS38010,,10023581.0,1,208824,m2,falla operación remota 380112,10/01/2012,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,10/01/2012,6:27:49,,0:00:00,X,0,MECE ORAS,,2012-01-10 06:27:49,,0.0
20004554,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,TANQUE CRUDO CENTRIF DIARIO BPC FASE II,,,1,208831,m2,fuga tc 52030,10/01/2012,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/01/2012,11:36:34,,0:00:00,X,0,MECE,,2012-01-10 11:36:34,,0.0
20006067,LBE,OC-EST-LBE-AAGU-POSG,SISTEMA AGUA POTABLE SERVICIOS GENERALES,MOTOR ELECT BOMBA BA-58100,,10027585.0,1,211990,m2,"falla en bomba   ba 580100, agua general",10/05/2013,RO-EM-02,Motor Elec - Control y monitoreo,D209,Sellos,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/01/2012,21:14:47,24/07/2013,0:00:00,X,"13.658,75",MECE ORAS,,2012-01-01 21:14:47,2013-07-24 00:00:00,
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,,1,208765,m2,ba404 falla para arrancar,31/12/2011,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,31/12/2011,17:38:01,,0:00:00,X,0,MECE,,2011-12-31 17:38:01,,0.0
