equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004576,MRF,OC-EST-MRF-UCOM-DIT52050,TANQUE TC-52050,VALVULA MOV-520501 DE TANQUE TC-52050,,,1,208766,m2,mov520501 falla para abrir,31/12/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,31/12/2011,17:42:53,31/12/2011,17:43:00,X,0,MECE,,2011-12-31 17:42:53,2011-12-31 17:43:00,0.0
20005002,CVA,OC-TER-CVA-PALM-BT55050,BOMBA TRASIEGO ALMACENAM. BT55050,VALVULA CHEQUE DESC BT55050,,10023542.0,1,208763,m2,fuga en cheque aguas abajo valvula  de d,29/12/2011,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/12/2011,7:00:00,,0:00:00,X,0,MECE ORAS,,2011-12-29 07:00:00,,0.0
20004111,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,AIRE AC PQE I FASE1,,10023561.0,1,208772,m2,cambio compresor aire acondicinado,28/12/2011,ME-HE-03,Intercamb de calor - Control y monitoreo,G303,Fuente interna de poder,ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,28/12/2011,20:51:10,28/12/2011,20:52:10,X,"0,02",MECE ORAS,,2011-12-28 20:51:10,2011-12-28 20:52:10,0.02
20001641,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,TRANSMISOR FLUJO BRAZO MED BE3650,,10023563.0,1,208773,m2,revision contador brazo 5 ms3600,28/12/2011,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,28/12/2011,22:07:05,10/01/2012,0:00:00,X,"289,88",MECE ORAS,,2011-12-28 22:07:05,2012-01-10 00:00:00,
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,10023567.0,1,208762,m2,gd 52020 revision de swich de nivel agua,27/12/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A506,Tubería,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,27/12/2011,20:14:27,28/12/2011,0:14:27,X,4,MECE ORAS,,2011-12-27 20:14:27,2011-12-28 00:14:27,4.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,,1,208746,m2,gd 52020 fuga de agua,24/12/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A507,Bomba,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/12/2011,11:56:39,24/12/2011,11:56:40,X,0,MECE,,2011-12-24 11:56:39,2011-12-24 11:56:40,0.0
20002693,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,VALVULA SEG ALIV PRES BOMBA BA305,,10023602.0,1,208743,m2,ba305 psv linea de descarga  descalibrad,22/12/2011,RO-PU-02,Bombas - Unidad de bomba,E208,Válvulas,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,22/12/2011,10:00:00,,0:00:00,X,0,MECE ORAS,,2011-12-22 10:00:00,,0.0
20007885,VSA,OC-EST-VSA-PMED-BS37030,BRAZO MEDICIÓN SALIDA BS37030,ACTUADOR FV-370307 BRAZO 37030,,10023524.0,1,208742,m2,revision fcv brazo 3 ms37000,22/12/2011,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,SPO,Operación inesperada,,0,,nan,22/12/2011,15:55:48,23/12/2011,0:00:00,X,"8,07",MECE ORAS,,2011-12-22 15:55:48,2011-12-23 00:00:00,8.07
20002522,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP304,,10023527.0,1,208741,m2,valvula 327 recibo araguaney al tp 304,21/12/2011,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,21/12/2011,5:00:00,,0:00:00,X,0,MECE ORAS,,2011-12-21 05:00:00,,0.0
20002522,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP304,,10023523.0,1,208750,m2,mov 327 recibo araguaney falla actuador,21/12/2011,ME-VE-03,Tanques - Control y monitoreo,H301,Actuador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,21/12/2011,10:30:00,,0:00:00,X,0,MECE ORAS,,2011-12-21 10:30:00,,0.0
20001422,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x600-LDS SAL 220-TG83000,,10023521.0,1,208740,m2,corregir falla de comunicacion mov830004,19/12/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,19/12/2011,20:33:32,20/12/2011,0:00:00,X,"3,44",MECE ORAS,A,2011-12-19 20:33:32,2011-12-20 00:00:00,3.44
20007869,VSA,OC-EST-VSA-ALIV-TRMPENTR,ALIVIO TRAMPA DE RECIBO,TABLERO CONTROL DANFLO,,10023470.0,1,208713,m2,corregir fuga n2 tablero danflo c,16/12/2011,SC-VA-02,Válvulas - Actuador,S201,Diafragma,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,15/12/2011,16:48:45,,0:00:00,X,0,MECE ORAS,,2011-12-15 16:48:45,,0.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,,10023529.0,1,208701,m2,puesta  a tierra tp 305,13/12/2011,EL-PT-03,Transformador - Misceláneos,M305,Puesta a tierra,ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,13/12/2011,13:00:00,,0:00:00,X,0,MECE ORAS,,2011-12-13 13:00:00,,0.0
20007850,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,ACTUADOR MOV-830006 DE TG-83000,,10023462.0,1,208691,m2,revision mov-830006 trampa despacho l-30,12/12/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/12/2011,23:52:46,12/12/2011,0:00:00,X,"48,12",MECE ORAS,A,2011-12-09 23:52:46,2011-12-12 00:00:00,
20001353,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 01,,10023463.0,1,208694,m2,revision lazo de comunicacion master fas,13/12/2011,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R102,Unidad de conección,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,9/12/2011,14:54:14,11/12/2011,0:00:00,X,"33,1",MECE ORAS,,2011-12-09 14:54:14,2011-12-11 00:00:00,
20002690,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,BOMBA BA305,,,1,208669,m2,ba305 fuga prensa estopa de bomba,8/12/2011,RO-PU-03,Bombas - Control y monitoreo,E309,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,8/12/2011,11:30:00,8/12/2011,14:00:00,X,"2,5",MECE,,2011-12-08 11:30:00,2011-12-08 14:00:00,2.5
20007909,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,ACTUADOR MOV-370711 BRAZO 37070,,10023421.0,1,208660,m2,cambio actuador mov-370711 370712,5/12/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/12/2011,13:47:16,6/12/2011,0:00:00,X,"10,21",MECE ORAS,,2011-12-05 13:47:16,2011-12-06 00:00:00,10.21
20002589,EPO,OC-EST-EPO-PREC-RECIBSAN,RECIBO SANTIAGO,VALVULA MOV_24x150-ENT 920-TP304,,10023384.0,1,208636,m2,mov 304003 falla de comunicacion,2/12/2011,RO-PU-03,Bombas - Control y monitoreo,E301,Actuador,SC-CL-MF,OTH,Modos de Falla no especificados,,0,,nan,2/12/2011,11:06:49,,0:00:00,X,0,MECE ORAS,,2011-12-02 11:06:49,,0.0
20001429,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR LINEA RECIBO LBE,,,1,208595,m2,"cambio detectores de raspador rec l-30"".",21/11/2011,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,1/12/2011,15:07:04,15/12/2011,0:00:00,X,"320,88",MECE,,2011-12-01 15:07:04,2011-12-15 00:00:00,
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10023383.0,1,208635,m2,mov 302004 falla de comunicacion,2/12/2011,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,1/12/2011,18:00:02,,0:00:00,X,0,MECE ORAS,A,2011-12-01 18:00:02,,0.0
20001963,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,SWITCH PRESION LSL-356 DE TA-302,,10023441.0,1,208646,m2,tanque elevados falla sensor nivel,30/11/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/11/2011,18:21:44,,0:00:00,X,0,MECE ORAS,,2011-11-29 18:21:44,,0.0
20002142,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TANQUE ALMAC CRUDO TP305,,10023401.0,1,208641,m2,ruptura manguera termica fire&gas tp 5,28/11/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/11/2011,14:00:00,29/11/2011,18:00:00,X,28,MECE ORAS,,2011-11-28 14:00:00,2011-11-29 18:00:00,
20003126,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,CONTADOR DE FLUJO FQH-301A,,10023266.0,1,208620,m2,falla  hmi cortes de lineas  media noche,24/11/2011,SC-CL-05,Uni Lógic Cntrl - Logic solver,R504,Software,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,24/11/2011,0:17:43,,0:00:00,X,0,MECE ORAS,,2011-11-24 00:17:43,,0.0
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,,1,208613,m2,probador de medición altos de epo,24/11/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/11/2011,16:02:03,,0:00:00,X,0,MECE,,2011-11-24 16:02:03,,0.0
20004216,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,GENERADOR AUXILIAR 10 FII,,,1,208590,m2,ge52010 alarma cargador de baterias,21/11/2011,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,RO-EG-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,21/11/2011,6:05:03,21/11/2011,7:45:58,X,"1,68",MECE,,2011-11-21 06:05:03,2011-11-21 07:45:58,1.68
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,,10023137.0,1,208396,m2,valvula api entrada aguas aceitosas,21/10/2011,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,18/11/2011,13:30:00,18/11/2011,17:30:00,X,4,MECE ORAS,,2011-11-18 13:30:00,2011-11-18 17:30:00,4.0
20001168,TUN,OC-EST-CUS-LCTV-DIQTK10,DIQUE TANQUE TK12010,VALVS DRENAJE AGUAS LLUVI RIO PISCIN API,,40003841.0,1,208583,m2,emergencia fuga crudo danflo despach cov,18/11/2011,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/11/2011,8:13:09,31/12/2011,0:00:00,X,"1.023,78",MECE ORAS,,2011-11-18 08:13:09,2011-12-31 00:00:00,
20003394,TUN,OC-EST-EPO-COMB-TC52040,TANQUE TC-52040,TANQUE DIESEL TC301,,40003840.0,1,208582,m2,emergencia afloramiento crudo tc-301 epo,18/11/2011,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,18/11/2011,7:55:15,31/12/2011,0:00:00,X,"1.024,08",MECE ORAS,,2011-11-18 07:55:15,2011-12-31 00:00:00,
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10023309.0,1,208568,m2,falla de swich de nivel  face 0,16/11/2011,EL-UP-05,UPS - Control y monitoreo,L505,Sensores (especificar),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,16/11/2011,8:00:09,16/11/2011,18:00:00,X,10,MECE ORAS,,2011-11-16 08:00:09,2011-11-16 18:00:00,10.0
20008874,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,TOMAMUESTRAS CALIDAD 38,,10023265.0,1,208535,m2,tomamuestras automático at-380001fuga,10/11/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/11/2011,16:03:32,,0:00:00,X,0,MECE ORAS,,2011-11-09 16:03:32,,0.0
20004988,CVA,OC-TER-CVA-PALM-BT55040,BOMBA TRASIEGO ALMACENAM. BT55040,MOTOR ELECTRICO BT55040,,10023262.0,1,208506,m2,falla de arrranque bt 55040,4/11/2011,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,4/11/2011,10:49:09,21/02/2012,0:00:00,X,"2.605,18",MECE ORAS,,2011-11-04 10:49:09,2012-02-21 00:00:00,
20004175,MRF,OC-EST-MRF-ADRE-DC,DRENAJE CERRADO,SWITCH NIVEL SUMIDERO FASE I,,30004003.0,1,208507,m2,bb-412 bomba sumidero alarmada,4/11/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,4/11/2011,13:40:09,,0:00:00,X,0,MECE ORAS,,2011-11-04 13:40:09,,0.0
20004833,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,TANQUE ALMAC NAFTA TK7313,,10023261.0,1,208505,m2,falla en saab tk 7313,3/11/2011,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/11/2011,16:15:35,,0:00:00,X,0,MECE ORAS,,2011-11-03 16:15:35,,0.0
20004128,MRF,OC-EST-MRF-CTRL-CCMFASE2,CCM FASE II,AIRE AC PQE II FASE2,,10023295.0,1,208487,m2,falla en aire acondicionado ccm fase ii,3/11/2011,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,3/11/2011,2:18:55,,0:00:00,X,0,MECE ORAS,,2011-11-03 02:18:55,,0.0
20010014,MRF,OC-EST-MRF-UCOM-CRC402,ENTRADA Y FILTRACION CRUDO COMBUSTIBLE,INDICADOR DE PRESION ENTRADA PV-520003,,10023258.0,1,208502,m2,caja conexiones en el sulo.,3/11/2011,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,3/11/2011,7:44:36,3/11/2011,10:34:10,X,"2,83",MECE ORAS,,2011-11-03 07:44:36,2011-11-03 10:34:10,2.83
20002971,EPO,OC-EST-EPO-UELE-TANKFARM,TANK FARM,"TRANSFORMADOR ACEITE 13,8/0,48kVSWG20300",,10023257.0,1,208497,m2,circuito tank farm,4/11/2011,EL-PT-03,Transformador - Misceláneos,M307,Otros (especificar),EL-PT-MF,OTH,Modos de Falla no especificados,,0,,nan,3/11/2011,1:58:13,3/11/2011,2:54:58,X,"0,95",MECE ORAS,,2011-11-03 01:58:13,2011-11-03 02:54:58,0.95
20007873,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,POSICIONADOR PV-8200 DE SALIDA AL CIB,,10023290.0,1,208534,m2,revision pcv-8200,9/11/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/11/2011,14:09:34,10/11/2011,0:00:00,X,"153,84",MECE ORAS,,2011-11-03 14:09:34,2011-11-10 00:00:00,
20003253,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,BOMBA CENTRIFUGA BC5212,,10023085.0,1,208316,m2,bc 5212 ruper fuga  combus sellos  eje,4/10/2011,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/11/2011,12:30:00,1/11/2011,16:30:00,X,4,MECE ORAS,,2011-11-01 12:30:00,2011-11-01 16:30:00,4.0
20003834,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10023224.0,1,208470,m2,ba 404a falla valvula cheque descarga,30/10/2011,RO-CO-05,Compresores - Sistema de sello del eje,B501,Tanque de aceite,RO-CO-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,31/10/2011,8:00:00,31/10/2011,11:00:00,X,3,MECE ORAS,,2011-10-31 08:00:00,2011-10-31 11:00:00,3.0
20004218,MRF,OC-EST-MRF-AGEN-GE522010,GENERADOR AUXILIAR 10 FII,CONTROL GENERADOR CP-522010 DE FASE II,,,1,208448,m2,gd 52010 falla testigos plc,28/10/2011,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,RO-EG-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,28/10/2011,12:30:01,,0:00:00,X,0,MECE,,2011-10-28 12:30:01,,0.0
20003208,EPO,OC-EST-EPO-PREC-TG301SAN,TRAMPA RECIBO TG301 SANTIAGO,TRANSMISOR PRES SANTIAGO PT392,,10023205.0,1,208444,m2,falla pit397 santiago,28/10/2011,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,27/10/2011,17:09:43,28/10/2011,18:00:00,X,"24,84",MECE ORAS,,2011-10-27 17:09:43,2011-10-28 18:00:00,
20005495,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA SEG ALIV TUBERIA TLU-3,,,1,208455,m2,fuga de crudo en  universal,26/10/2011,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/10/2011,22:40:21,27/10/2011,0:00:00,X,"1,33",MECE,,2011-10-26 22:40:21,2011-10-27 00:00:00,1.33
20008842,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,VALVULA CTRL FLUJO ALEPO BRAZO 4,,10023193.0,1,208436,m2,brazo de medicion 4 altos  val 380401,25/10/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,25/10/2011,12:00:50,25/10/2011,16:25:57,X,"4,42",MECE ORAS,,2011-10-25 12:00:50,2011-10-25 16:25:57,4.42
20004821,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,MOTOR ELECT AGT-A TK7311,,10023191.0,1,208431,m2,agt 7311a ruido anormal,24/10/2011,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/10/2011,21:21:28,,0:00:00,X,0,MECE ORAS,,2011-10-24 21:21:28,,0.0
20005579,CVA,OC-TER-CVA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,MEDIDOR FLUJO MS37010,,10023192.0,1,208432,m2,brazo uno patín 36000 ruido anormal,24/10/2011,EL-UP-05,UPS - Control y monitoreo,L502,Unidad de control,SC-CL-MF,SPO,Operación inesperada,,0,,nan,24/10/2011,21:40:03,,0:00:00,X,0,MECE ORAS,,2011-10-24 21:40:03,,0.0
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10023138.0,1,208411,m2,ba305a falla arranque banco b,21/10/2011,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,20/10/2011,17:00:00,20/10/2011,18:26:22,X,"1,44",MECE ORAS,,2011-10-20 17:00:00,2011-10-20 18:26:22,1.44
20003520,MRF,OC-EST-MRF-AIRE-CA404,UNIDAD MOTOR-COMPRESOR CA-404,COMPRESOR AIRE 404,,,1,208390,m2,ca 404 fuga de aceite,18/10/2011,RO-CO-04,Compresores - Sistema de lubricación,B407,Tubería,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,18/10/2011,7:07:19,18/10/2011,7:33:01,X,"0,43",MECE,,2011-10-18 07:07:19,2011-10-18 07:33:01,0.43
20001126,CUS,OC-EST-CUS-PMED-PR5101,PROBADOR DE MEDICIÓN PR5101,VALVULA MOV_6x300- 4VIAS 950-PR5101,,20070592.0,1,208358,m2,falla de funcionamiento unilact,14/10/2011,SC-CL-05,Uni Lógic Cntrl - Logic solver,R501,Unidad de procesamiento central (CPU),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,14/10/2011,13:48:05,,0:00:00,X,0,MECE ORAS,,2011-10-14 13:48:05,,0.0
20002713,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,BOMBA BX301,,10023156.0,1,208359,m2,bx  301,14/10/2011,RO-EM-02,Motor Elec - Control y monitoreo,D207,Cableado,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,14/10/2011,13:00:00,,0:00:00,X,0,MECE ORAS,,2011-10-14 13:00:00,,0.0
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,,40003900.0,1,208632,m2,fuga de crudo por ponton  tp 301 epo,12/10/2011,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,12/10/2011,13:54:44,,0:00:00,X,0,MECE ORAS,,2011-10-12 13:54:44,,0.0
20002083,TUN,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,,40003780.0,1,208344,m2,fuga de crudo por ponton  tp 301 epo,12/10/2011,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,12/10/2011,13:54:44,31/12/2011,0:00:00,X,"1.906,09",MECE ORAS,,2011-10-12 13:54:44,2011-12-31 00:00:00,
20001058,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,VALVULA SEG ALIV BRAZO1,,10023101.0,1,208355,m2,disparo por psvs brazo 1,13/10/2011,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,12/10/2011,8:19:52,,0:00:00,X,0,MECE ORAS,,2011-10-12 08:19:52,,0.0
20001069,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA SEG ALIV BRAZO 2,,10023101.0,1,208356,m2,disparo psv brazo 2,13/10/2011,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,12/10/2011,8:29:20,,0:00:00,X,0,MECE ORAS,,2011-10-12 08:29:20,,0.0
20003821,MRF,OC-EST-MRF-PBOM-CABEZF2,CABEZAL SUCCION-DESCARGA BPC`S FASE II,LDS TRANSMISOR PRES ENTRADA CABEZAL BPC,,10023102.0,1,208357,m2,*falla pt succion pi 420813*,14/10/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/10/2011,19:16:53,11/10/2011,21:02:30,X,"1,76",MECE ORAS,A,2011-10-11 19:16:53,2011-10-11 21:02:30,1.76
20002083,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,TANQUE ALMAC CRUDO TP301,,10023073.0,1,208317,m2,tp301 fisura pata de soporte techo,4/10/2011,ME-VE-01,Tanques - Ítems externos,H105,Techo,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/10/2011,12:00:00,4/10/2011,20:00:00,X,8,MECE ORAS,,2011-10-04 12:00:00,2011-10-04 20:00:00,8.0
20008861,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA CTRL FLUJO PROBADOR 38,,10023055.0,1,208318,m2,pruver  val380001 fuga por vastago,4/10/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/10/2011,16:48:55,4/10/2011,18:30:28,X,"1,69",MECE ORAS,,2011-10-04 16:48:55,2011-10-04 18:30:28,1.69
20004606,MRF,OC-EST-MRF-LCTV-AREAADM,AREA ADMINISTRATIVA,AIRE ACONDICIONADO 1 OPERACIONES,,10023041.0,1,208301,m2,falla aire acondicionado fase i,3/10/2011,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,ME-HE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/10/2011,14:40:28,,0:00:00,X,0,MECE ORAS,,2011-10-03 14:40:28,,0.0
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10023065.0,1,208313,m2,ce-5211 fuga de crudo en alfa-laval,3/10/2011,RO-PU-04,Bombas - Sistema de lubricación,E407,Tubería,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,2/10/2011,7:14:42,2/10/2011,18:00:00,X,"10,76",MECE ORAS,,2011-10-02 07:14:42,2011-10-02 18:00:00,
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10022992.0,1,208270,m2,alto nivel s&w en instr. y bote. tomaue,28/09/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/09/2011,22:29:13,27/09/2011,22:29:13,X,0,MECE ORAS,,2011-09-27 22:29:13,2011-09-27 22:29:13,0.0
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10023009.0,1,208264,m2,bomba bc 5211 sistema alfa laval fuga,27/09/2011,RO-PU-01,Bombas - Transmisión de potencia,E103,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,26/09/2011,18:54:00,1/11/2011,13:00:00,X,"858,1",MECE ORAS,,2011-09-26 18:54:00,2011-11-01 13:00:00,
20005398,CVA,OC-TER-CVA-PREC-FL24020,BRAZO DE FILTRACIÓN RECIBO FL24020,VALVULA MOV_20x600- SAL 710-FL24020,,20074573.0,1,208227,m2,mov 240203  no disponible para operación,25/09/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,25/09/2011,9:16:39,,0:00:00,X,0,MECE ORAS,,2011-09-25 09:16:39,,0.0
20005653,CVA,OC-TER-CVA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA MOV_16x150- DES 710-BS37060,,10022962.0,1,208228,m2,"mov 370611, no disponible para operación",25/09/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,25/09/2011,9:20:13,25/09/2011,9:20:13,X,0,MECE ORAS,,2011-09-25 09:20:13,2011-09-25 09:20:13,0.0
20002725,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-12 DE CONTRA INCENDIO AGUA,,,1,208232,m2,hma 12 tiene pase la valvula de corte,26/09/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,25/09/2011,17:00:04,,0:00:00,X,0,MECE,,2011-09-25 17:00:04,,0.0
20001457,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PRESION SALIDA CIB,,10022986.0,1,208259,m2,revision internos pcv-8200,27/09/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/09/2011,22:26:36,12/10/2011,0:00:00,X,"409,56",MECE ORAS,,2011-09-24 22:26:36,2011-10-12 00:00:00,
20001963,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,SWITCH PRESION LSL-356 DE TA-302,,10022923.0,1,208205,m2,switch nivel   tanques elevados,21/09/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,21/09/2011,10:00:07,21/09/2011,17:00:00,X,7,MECE ORAS,,2011-09-21 10:00:07,2011-09-21 17:00:00,7.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10022922.0,1,208200,m2,ba 304 falla en arranque,19/09/2011,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,19/09/2011,12:56:25,19/09/2011,16:00:00,X,"3,06",MECE ORAS,,2011-09-19 12:56:25,2011-09-19 16:00:00,3.06
20002892,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA CENTRIFUGA TQ SUMIDERO BX305,,10022951.0,1,208201,m2,bx305 sumidero api alta vivracion,19/09/2011,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,VIB,Vibración anormal,,0,,nan,19/09/2011,8:30:00,19/09/2011,18:28:44,X,"9,98",MECE ORAS,,2011-09-19 08:30:00,2011-09-19 18:28:44,9.98
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,20074797.0,1,208168,m2,dt250024 daño en electronica df868,16/09/2011,SC-CL-07,Uni Lógic Cntrl - Fuente de Potencia,R701,Fuente de poder,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,15/09/2011,10:54:47,15/09/2011,15:00:56,X,"4,1",MECE ORAS,A,2011-09-15 10:54:47,2011-09-15 15:00:56,4.1
20004379,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,DETECTOR RASPADOR DESPACHO,,20073832.0,1,208147,m2,falla en transmisor  trampa de despacho,13/09/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/09/2011,10:50:24,,0:00:00,X,0,MECE ORAS,,2011-09-13 10:50:24,,0.0
20001770,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,10022994.0,1,208268,m2,cambio pasador v. mov3601 proover ms3600,28/09/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,12/09/2011,8:00:00,13/09/2011,0:00:00,X,16,MECE ORAS,A,2011-09-12 08:00:00,2011-09-13 00:00:00,
20001771,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- SAL 220-PR3010,,10023010.0,1,208269,m2,cambio pasador v. mov3602 proover ms3600,28/09/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,12/09/2011,8:31:47,13/09/2011,18:00:00,X,"33,47",MECE ORAS,A,2011-09-12 08:31:47,2011-09-13 18:00:00,
20003663,MRF,OC-EST-MRF-PBOM-BP42040,BOMBA PRINCIPAL BP42040,PLC CONTROL BPC42040,,10022837.0,1,208110,m2,bpc42040 se sale de linea,10/09/2011,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,10/09/2011,13:33:39,,0:00:00,X,0,MECE ORAS,,2011-09-10 13:33:39,,0.0
20003819,MRF,OC-EST-MRF-PBOM-CABEZF2,CABEZAL SUCCION-DESCARGA BPC`S FASE II,VALVULA SEG ALIV PRES CABEZAL DESC,,10022838.0,1,208112,m2,fuga de crudo por valvula de alivio,10/09/2011,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,1,,calibracion y ajustes,10/09/2011,16:02:51,10/09/2011,18:00:00,X,"1,95",MECE ORAS,,2011-09-10 16:02:51,2011-09-10 18:00:00,1.95
20001226,VSA,OC-EST-VSA-PREC-PV2308B,BRAZO CONTROL PRESION FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,,10022852.0,1,208108,m2,inspeccion intrnos pcv-2308b,10/09/2011,SC-VA-01,Válvulas - Válvulas,S103,Anillos de asiento,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/09/2011,19:36:41,12/10/2011,0:00:00,X,"748,39",MECE ORAS,,2011-09-10 19:36:41,2011-10-12 00:00:00,
20001184,VSA,OC-EST-VSA-UAIR-SE,SECADO DE AIRE,SECADORES AIRE 1,,10022851.0,1,208107,m2,cambio secadores de aire,10/09/2011,RO-CO-05,Compresores - Sistema de sello del eje,B506,Filtros,RO-CO-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/09/2011,19:13:04,14/10/2011,17:00:00,X,"837,78",MECE ORAS,,2011-09-09 19:13:04,2011-10-14 17:00:00,
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,20072568.0,1,208088,m2,fi-820011 pegado,8/09/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/09/2011,15:18:37,,0:00:00,X,0,MECE ORAS,A,2011-09-08 15:18:37,,0.0
20001176,CUS,OC-EST-CUS-ALOC-ED,EDIFICACIONES,AREA TRAMPA DESPACHO,,20070730.0,1,208089,m2,luminarias casta esdv-820024 no funciona,8/09/2011,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,8/09/2011,15:27:26,,0:00:00,X,0,MECE ORAS,,2011-09-08 15:27:26,,0.0
20004813,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,VALVULA MOV_20x150-ENT 710-TK7311,,10022916.0,1,208087,m2,fuga aceite en mov-111 de tk-7311,8/09/2011,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,8/09/2011,20:27:44,8/09/2011,20:27:44,X,0,MECE ORAS,,2011-09-08 20:27:44,2011-09-08 20:27:44,0.0
20005722,CVA,OC-TER-CVA-PCAT-TK12030,PROTECCION CATODICA TANQUE TK-12030,RECTIFICADOR TK12030,,10022915.0,1,208083,m2,caja de dispersion partida rpc-12030,7/09/2011,ME-VE-02,Tanques - Ítems internos,H204,Protección catódica,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,7/09/2011,17:16:51,9/09/2011,15:00:00,X,"45,72",MECE ORAS,,2011-09-07 17:16:51,2011-09-09 15:00:00,
20002691,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,MOTOR DIESEL BA305,,10022865.0,1,208081,m2,unidad motor-bomba ba-305 psv 388,6/09/2011,RO-CE-02,Motor Combust - Unidad motor combustión,A215,Válvulas,RO-CE-MF,LOO,Salida bajo el mínimo aceptable,,0,,nan,6/09/2011,12:00:30,15/09/2011,0:00:00,X,"203,99",MECE ORAS,,2011-09-06 12:00:30,2011-09-15 00:00:00,
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10022879.0,1,208082,m2,unidad motor-bomba ba-305a intercambiado,6/09/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,6/09/2011,12:00:41,,0:00:00,X,0,MECE ORAS,,2011-09-06 12:00:41,,0.0
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10022829.0,1,208042,m2,valvula de sdv 250109 de recibo fractank,5/09/2011,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,3/09/2011,3:00:01,3/09/2011,18:00:00,X,15,MECE ORAS,A,2011-09-03 03:00:01,2011-09-03 18:00:00,
20003258,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO 920-CE-5211,,10022874.0,1,208030,m2,falla de calentador 5211,2/09/2011,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,2/09/2011,19:30:30,2/09/2011,21:00:00,X,"1,49",MECE ORAS,,2011-09-02 19:30:30,2011-09-02 21:00:00,1.49
20001195,VSA,OC-EST-VSA-AIRE-SC601,UNIDAD MOTOR-COMPRESOR SC-601,COMPRESOR AXIAL PBOM AIRE INDU ALTA,,10022999.0,1,208281,m2,mtto general compresor ocensa fase ii,29/09/2011,RO-CO-02,Compresores - Compresor,B203,Piston de balance,RO-CO-MF,OHE,Sobrecalentamiento,,0,,nan,2/09/2011,9:01:18,2/09/2011,17:00:00,X,"7,98",MECE ORAS,,2011-09-02 09:01:18,2011-09-02 17:00:00,7.98
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,,1,208029,m2,gd22010 presnta fuga aceite parte delant,2/09/2011,RO-EG-04,Generador Elec - Sistema de lubricación,C403,Motor,RO-EG-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,1/09/2011,17:00:00,1/09/2011,17:30:00,X,"0,5",MECE,,2011-09-01 17:00:00,2011-09-01 17:30:00,0.5
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,,10022788.0,1,208024,m2,tp304 falta switch nivel alto y bajo,31/08/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,31/08/2011,14:07:27,31/08/2011,22:46:39,X,"8,65",MECE ORAS,,2011-08-31 14:07:27,2011-08-31 22:46:39,8.65
20005363,CVA,OC-TER-CVA-ELEC-TR20200,TRANSFORMADOR TR-20200,"TRANSFORMADOR ACEITE 6,6/0,5 kV SWG20100",,10022802.0,1,207944,m2,ventilador nº 4 pegado no funsiona,22/08/2011,EL-PT-01,Transformador - Unidad transformador,M104,Ventilador,EL-PT-MF,FTF,Falla para funcionar,,0,,nan,22/08/2011,23:38:59,,0:00:00,X,0,MECE ORAS,,2011-08-22 23:38:59,,0.0
20003113,EPO,OC-EST-EPO-IZAJ-PTGRGEN,PUENTE GRUA ZONA GENERADORES,PUENTE GRUA BOMB BB,,10022841.0,1,208060,m2,pg rebooster,5/09/2011,ME-WI-03,Malacate - Control y monitoreo,J307,Cableado,ME-WI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/08/2011,14:44:08,22/08/2011,16:00:00,X,"1,26",MECE ORAS,,2011-08-22 14:44:08,2011-08-22 16:00:00,1.26
20005793,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION MCC,,20074419.0,1,207891,m2,entrada agua sotano ccm,15/08/2011,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,ABI,Ancho de banca insuficiente,,0,,nan,15/08/2011,17:36:38,16/09/2011,0:00:00,X,"750,39",MECE ORAS,,2011-08-15 17:36:38,2011-09-16 00:00:00,
20005573,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,ANALIZADOR CALIDAD MS36000,,10022560.0,1,207824,m2,"toma muestras 36000, fuera de rango",2/08/2011,SC-CL-04,Uni Lógic Cntrl - Tarjetas output digi,R402,Unidad de conexión,SC-CL-MF,ERO,Salida oscilante o inestable,,0,,nan,2/08/2011,6:36:55,,0:00:00,X,0,MECE ORAS,,2011-08-02 06:36:55,,0.0
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,10022558.0,1,207821,m2,bomba pozo taller fuera de servicio,1/08/2011,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,1/08/2011,22:50:41,,0:00:00,X,0,MECE ORAS,,2011-08-01 22:50:41,,0.0
20005793,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION MCC,,10022559.0,1,207820,m2,piso interior del ccm sucio,1/08/2011,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,DOE,Deterioro de obras existentes,,0,,nan,1/08/2011,22:33:57,1/08/2011,22:33:58,X,0,MECE ORAS,,2011-08-01 22:33:57,2011-08-01 22:33:58,0.0
20008159,CVA,OC-TER-CVA-ELEC-SWG200,TRANSMISION DE SEÑALES SWG-20200,CELDA ENTRADA 710-GE-22020,,20074082.0,1,207823,m2,fallo señal de cierre interruptor 52-4,1/08/2011,RO-EG-03,Generador Elec - Control y monitoreo,C302,Unidad de control,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,1/08/2011,23:31:08,,0:00:00,X,0,MECE ORAS,,2011-08-01 23:31:08,,0.0
20004003,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,ACTUADOR HV-5700 DE CONTRA INCENDIO,,20073306.0,1,207811,m2,actuador  neumatico  hv-5700 en falla,1/08/2011,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,1/08/2011,18:55:13,,0:00:00,X,0,MECE ORAS,,2011-08-01 18:55:13,,0.0
20007806,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,POSICIONADOR PY-2308C,,10022564.0,1,207829,m2,cambio posicionador pcv-2308c,4/08/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,1/08/2011,16:18:46,5/08/2011,0:00:00,X,"79,69",MECE ORAS,,2011-08-01 16:18:46,2011-08-05 00:00:00,
20001423,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30X600-LDS LIN 220-TG83000,,10022512.0,1,207794,m2,revision mov-830006trampa despacho l-30,29/07/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,29/07/2011,17:40:47,4/08/2011,0:00:00,X,"126,32",MECE ORAS,A,2011-07-29 17:40:47,2011-08-04 00:00:00,
20005497,CVA,OC-TER-CVA-PDES-LI,LÍNEA DESPACHO,VALVULA SEG CONV SHUTDOWN TLU-2,,10022556.0,1,207786,m2,esdv 810024 no cerro,28/07/2011,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,28/07/2011,11:41:11,,0:00:00,X,0,MECE ORAS,,2011-07-28 11:41:11,,0.0
20004543,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_2X150- ENT 930-COMB CRUDO,,10023002.0,1,207793,m2,mov 520301 falla en apertura y cierre.,28/07/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,28/07/2011,15:36:59,28/07/2011,16:23:37,X,"0,78",MECE ORAS,,2011-07-28 15:36:59,2011-07-28 16:23:37,0.78
20003023,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-SAL 920-FL25020,,10022708.0,1,207730,m2,valvula mov-250203 brazo prefiltracion,18/07/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,18/07/2011,7:00:16,18/07/2011,16:51:05,X,"9,85",MECE ORAS,,2011-07-18 07:00:16,2011-07-18 16:51:05,9.85
20004352,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,VALVULA MOV_30X900-LDS ENT 930-TG22000,,10022422.0,1,207720,m2,*** fuga crudo mov-220008 trampa recibo,17/07/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,17/07/2011,14:52:04,17/07/2011,15:53:14,X,"1,02",MECE ORAS,A,2011-07-17 14:52:04,2011-07-17 15:53:14,1.02
20002691,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,MOTOR DIESEL BA305,,10022452.0,1,207648,m2,bomba contraincendio 305,8/07/2011,RO-CE-02,Motor Combust - Unidad motor combustión,A202,Sistema de ignición,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,8/07/2011,6:00:34,8/07/2011,10:44:59,X,"4,74",MECE ORAS,,2011-07-08 06:00:34,2011-07-08 10:44:59,4.74
20008494,CVA,OC-TER-CVA-SCIN-SISTREME,EQUIPOS SISTEMA RESPUESTA EMERGENCIA,"MOTO-BOMBA SPATE 75C - 3"" 3320",,20073466.0,1,207646,m2,motobomba spate 3320 fuera de servicio,7/07/2011,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,7/07/2011,15:16:17,27/12/2011,7:00:00,X,"4.143,73",MECE ORAS,,2011-07-07 15:16:17,2011-12-27 07:00:00,
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10022341.0,1,207647,m2,puente grua bpc´s fase ii falla,7/07/2011,ME-WI-03,Malacate - Control y monitoreo,J307,Cableado,ME-WI-MF,FTS,No arranca al momento de encender,,0,,nan,7/07/2011,14:30:45,7/07/2011,20:35:01,X,"6,07",MECE ORAS,,2011-07-07 14:30:45,2011-07-07 20:35:01,6.07
20003270,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MODULO SEP CENTRIF. SEPARADOR CRUDO FI,,10022385.0,1,207626,m2,sistema alfa laval css-5210 drenaje tapa,7/07/2011,ME-VE-01,Tanques - Ítems externos,H104,Tubería,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,7/07/2011,21:15:59,8/07/2011,2:43:54,X,"5,47",MECE ORAS,,2011-07-07 21:15:59,2011-07-08 02:43:54,5.47
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10022705.0,1,207623,m2,bc 5211,6/07/2011,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,5/07/2011,18:00:00,5/07/2011,22:27:15,X,"4,45",MECE ORAS,,2011-07-05 18:00:00,2011-07-05 22:27:15,4.45
20002893,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO CONCR DC API,,10022313.0,1,207601,m2,tanque sa-301 de tanque sumideroswicht n,3/07/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,3/07/2011,12:49:52,8/07/2011,18:00:00,X,"125,17",MECE ORAS,,2011-07-03 12:49:52,2011-07-08 18:00:00,
20004385,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24X900-LDS ENT 930-TG82000,,10022288.0,1,207583,m2,"cambio valvula mov-80005 de 24"" x 900",29/06/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/06/2011,7:00:00,1/07/2011,3:03:14,X,"20,05",MECE ORAS,A,2011-06-30 07:00:00,2011-07-01 03:03:14,
20004385,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_24X900-LDS ENT 930-TG82000,,10020987.0,1,205462,m2,fuga crudo mov 220008,17/08/2010,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/06/2011,9:33:00,30/06/2011,8:00:00,X,"22,45",MECE ORAS,A,2011-06-29 09:33:00,2011-06-30 08:00:00,
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10022284.0,1,207582,m2,tp-304 falla señal saab tank radar,28/06/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/06/2011,0:23:08,20/10/2011,18:00:00,X,"2.753,61",MECE ORAS,,2011-06-28 00:23:08,2011-10-20 18:00:00,
20005377,CVA,OC-TER-CVA-ELEC-PP20800,UNIDAD DE CONTROL PP-20800,TABLERO DISTRIBUCION VALVULAS MOV 20800,,10022344.0,1,207566,m2,daño circuito 4 tablero pp-20800,26/06/2011,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,26/06/2011,17:30:01,,0:00:00,X,0,MECE ORAS,,2011-06-26 17:30:01,,0.0
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,,1,207564,m2,perdida de agua en kit de llenado agua,26/06/2011,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/06/2011,16:03:06,8/07/2011,0:00:00,X,"271,95",MECE MIMP,,2011-06-26 16:03:06,2011-07-08 00:00:00,
20005775,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION TALLER MAQUINAS,,20073357.0,1,207560,m2,tomacorrientes en mal estado en taller,24/06/2011,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,24/06/2011,21:23:54,,0:00:00,X,0,MECE ORAS,,2011-06-24 21:23:54,,0.0
20010276,CVA,OC-TER-CVA-PALM-MU73,MÚLTIPLE DE ALMACENAMIENTO MU73,ACTUADOR MOV-731100,,20073059.0,1,207540,m2,"mov 731100, en estado indeterminado.",20/06/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,20/06/2011,8:06:20,,0:00:00,X,0,MECE ORAS,,2011-06-20 08:06:20,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10022183.0,1,207486,m2,mtto ctvo bomba sumidero api,16/06/2011,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,16/06/2011,7:00:00,18/06/2011,18:00:00,X,59,MECE ORAS,,2011-06-16 07:00:00,2011-06-18 18:00:00,
20003266,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10022704.0,1,207461,m2,calentador cre-5211 ccs-52200 fuga,11/06/2011,ME-HE-02,Intercamb de calor - Interno,G201,Cuerpo / carcasa,ME-HE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,11/06/2011,5:46:17,11/06/2011,7:00:00,X,"1,23",MECE ORAS,,2011-06-11 05:46:17,2011-06-11 07:00:00,1.23
20003266,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10022164.0,1,207459,m2,cre 5211,10/06/2011,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,10/06/2011,18:47:49,10/06/2011,20:36:07,X,"1,8",MECE ORAS,,2011-06-10 18:47:49,2011-06-10 20:36:07,1.8
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10022085.0,1,207401,m2,bc 5211,3/06/2011,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,8/06/2011,8:00:00,8/06/2011,12:19:05,X,"4,32",MECE ORAS,,2011-06-08 08:00:00,2011-06-08 12:19:05,4.32
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,,10022703.0,1,207453,m2,valvula by pass pcv 303 araguaney,8/06/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,8/06/2011,10:00:00,,0:00:00,X,0,MECE ORAS,,2011-06-08 10:00:00,,0.0
20004422,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-700 DE ALFA LAVAL CCS-52200,,10022121.0,1,207425,m2,falla centrifugas fase i,6/06/2011,SC-VA-03,Válvulas - Control y monitoreo,S306,Válvula de descarga rápida,SC-VA-MF,SPO,Operación inesperada,,0,,nan,6/06/2011,8:00:29,6/06/2011,13:20:37,X,"5,34",MECE ORAS,,2011-06-06 08:00:29,2011-06-06 13:20:37,5.34
20003258,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO 920-CE-5211,,,1,207404,m2,ce5211 falla  motor electrico,5/06/2011,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,4/06/2011,23:00:00,,0:00:00,X,0,MECE,,2011-06-04 23:00:00,,0.0
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10022071.0,1,207405,m2,ce5212 falla sistema programacion plc,5/06/2011,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,4/06/2011,23:30:00,5/06/2011,12:00:00,X,"12,5",MECE ORAS,,2011-06-04 23:30:00,2011-06-05 12:00:00,
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10022144.0,1,207441,m2,ce 5211 falla en motor electrico,7/06/2011,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,4/06/2011,11:28:07,4/06/2011,17:27:56,X,6,MECE ORAS,,2011-06-04 11:28:07,2011-06-04 17:27:56,6.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,,1,207394,m2,tp 301 falla en saab,2/06/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,2/06/2011,5:30:00,,0:00:00,X,0,MECE,,2011-06-02 05:30:00,,0.0
20008861,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA CTRL FLUJO PROBADOR 38,,10022700.0,1,207402,m2,valvula mov 380001,3/06/2011,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,2/06/2011,16:00:17,2/06/2011,17:00:00,X,1,MECE ORAS,,2011-06-02 16:00:17,2011-06-02 17:00:00,1.0
20002098,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,TANQUE ALMAC CRUDO TP302,,10022244.0,1,207549,m2,reparacion del techo flotante tp-302,24/06/2011,ME-VE-03,Tanques - Control y monitoreo,H309,Sellos,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,2/06/2011,19:28:58,,0:00:00,X,0,MECE ORAS,,2011-06-02 19:28:58,,0.0
20005372,CVA,OC-TER-CVA-ELEC-PP20300,UNIDAD DE CONTROL PP-20300,TABLERO DISTRIBUCION VALVULAS MOV 20300,,10022148.0,1,207383,m2,falla en celda h2,1/06/2011,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,UNK,Información insuficiente,,0,,nan,1/06/2011,7:07:04,,0:00:00,X,0,MECE ORAS,,2011-06-01 07:07:04,,0.0
20003111,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE I,,10022063.0,1,207381,m2,puente grua bpc fase 1 falla electrica,31/05/2011,ME-CR-01,Grúas - Estructura de grúa,F102,Control de mando,ME-WI-MF,SPO,Operación inesperada,,0,,nan,26/05/2011,14:45:32,26/05/2011,17:30:49,X,"2,75",MECE ORAS,,2011-05-26 14:45:32,2011-05-26 17:30:49,2.75
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,20071013.0,1,207332,m2,tanque tc-311 calentador,23/05/2011,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,23/05/2011,7:22:18,,0:00:00,X,0,MECE ORAS,,2011-05-23 07:22:18,,0.0
20003416,EPO,OC-EST-EPO-COMB-TC52060,TANQUE TC-52060,TRANSMISOR TEMPERATURA TT520604B,,20071020.0,1,207331,m2,tanque tc-52060 calentador,23/05/2011,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,23/05/2011,7:10:14,,0:00:00,X,0,MECE ORAS,,2011-05-23 07:10:14,,0.0
20004626,MRF,OC-EST-MRF-LCTV-ALMACEN,AREA DE TRABAJO Y ALMACENAMIENTO,TALLER,,20072816.0,1,207340,m2,trabajos realizar taller mec-mrf,23/05/2011,DV-DV-01,Derecho de Vía,U103,Obras Existentes,EL-CF-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,23/05/2011,21:21:49,23/05/2011,21:21:49,X,0,MECE ORAS,,2011-05-23 21:21:49,2011-05-23 21:21:49,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,10022036.0,1,207313,m2,tank radar tp 301,21/05/2011,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,EL-PT-MF,OTH,Modos de Falla no especificados,,0,,nan,21/05/2011,10:00:00,20/10/2011,18:00:00,X,"3.656,00",MECE ORAS,,2011-05-21 10:00:00,2011-10-20 18:00:00,
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,,10022004.0,1,207303,m2,fqit-380201. falla medidor.,20/05/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,20/05/2011,15:09:16,20/05/2011,20:22:57,X,"5,23",MECE ORAS,,2011-05-20 15:09:16,2011-05-20 20:22:57,5.23
20004546,MRF,OC-EST-MRF-UCOM-CRT52030,TANQUE TC-52030,VALVULA MOV_3X150- ENT 930-COMB CRUDO,,10023003.0,1,207293,m2,mov520321 no recibe comandos,18/05/2011,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,18/05/2011,10:43:31,,0:00:00,X,0,MECE ORAS,,2011-05-18 10:43:31,,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10022033.0,1,207281,m2,fuga valvula de aire separador api,17/05/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,17/05/2011,7:05:58,17/05/2011,9:00:00,X,"1,9",MECE ORAS,,2011-05-17 07:05:58,2011-05-17 09:00:00,1.9
