equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004423,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-800 DE ALFA LAVAL CCS-52200,,,1,207260,m2,ce-800 fuga de crudo,16/05/2011,ME-PI-01,Tubería - Tubo,I104,Cabezal,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/05/2011,6:07:33,16/05/2011,7:40:05,X,"1,54",MECE,,2011-05-16 06:07:33,2011-05-16 07:40:05,1.54
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,,,1,207187,m2,bc 316,6/05/2011,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/05/2011,14:00:00,13/05/2011,15:00:00,X,1,MECE,,2011-05-13 14:00:00,2011-05-13 15:00:00,1.0
20008801,EPO,OC-EST-EPO-PMED-BE38020,BRAZO MEDICIÓN DE ENTRADA ALEPO 20,MEDIDOR FLUJO DESPLA POS 38020,,10021949.0,1,207207,m2,medidor  ft 380201,12/05/2011,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,12/05/2011,5:00:11,,0:00:00,X,0,MECE ORAS,,2011-05-12 05:00:11,,0.0
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10021904.0,1,207196,m2,ca-403 presenta fuga de aceite,8/05/2011,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,11/05/2011,8:00:43,11/05/2011,12:00:00,X,"3,99",MECE ORAS,,2011-05-11 08:00:43,2011-05-11 12:00:00,3.99
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10021909.0,1,207224,m2,fuga aceite compresor ca-403 entrada,11/05/2011,RO-CO-02,Compresores - Compresor,B208,Tubería interna,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,11/05/2011,15:02:54,11/05/2011,15:02:54,X,0,MECE ORAS,,2011-05-11 15:02:54,2011-05-11 15:02:54,0.0
20005400,CVA,OC-TER-CVA-FILT-PREFOUT,SALIDA BRAZOS DE FILTRACION,VALVULA MOV_20x600- SAL 710-FL24040,,10021844.0,1,207206,m2,mov 240403 estado no corresponde,10/05/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,UNK,Información insuficiente,,0,,nan,10/05/2011,8:41:05,,0:00:00,X,0,MECE ORAS,,2011-05-10 08:41:05,,0.0
20003258,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO 920-CE-5211,,10021947.0,1,207200,m2,fuga valvula 3 vias solenoide ce 5211,9/05/2011,SC-VA-03,Válvulas - Control y monitoreo,S304,Válvula solenoide,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/05/2011,7:16:01,9/05/2011,18:00:00,X,"10,73",MECE ORAS,,2011-05-09 07:16:01,2011-05-09 18:00:00,
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10021904.0,1,207197,m2,ca-403 presenta restriccion de aire,8/05/2011,RO-CO-03,Compresores - Control y monitoreo,B305,Monitoreo,RO-CO-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,8/05/2011,16:33:41,,0:00:00,X,0,MECE ORAS,,2011-05-08 16:33:41,,0.0
20003112,EPO,OC-EST-EPO-IZAJ-PTGRBPC,PUENTE GRUA AREA BPC,PUENTE GRUA BOMB FASE II,,10021921.0,1,207202,m2,pg 25030 falla sistema electrico,9/05/2011,ME-WI-03,Malacate - Control y monitoreo,J303,Fuente interna de poder,ME-WI-MF,STP,No se detiene al momento de apagar,,0,,nan,8/05/2011,16:00:00,8/05/2011,18:36:02,X,"2,6",MECE ORAS,,2011-05-08 16:00:00,2011-05-08 18:36:02,2.6
20009627,MRF,OC-EST-MRF-PBOM-BP42090,BOMBA PRINCIPAL BP42090,PLC CONTROL BPC42070,,10021963.0,1,207186,m2,bpc-42090 falla comandos dcs,6/05/2011,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,6/05/2011,5:36:39,,0:00:00,X,0,MECE ORAS,,2011-05-06 05:36:39,,0.0
20002054,EPO,OC-EST-EPO-ALIV-ALIVREL,ALIVIO RELEVO,VALVULA SEG ALIV PRES ALIV RELEVO,,10021942.0,1,207167,m2,transmisor  de alivio relevo linea altos,3/05/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/05/2011,1:25:12,3/05/2011,18:00:00,X,"16,58",MECE ORAS,,2011-05-03 01:25:12,2011-05-03 18:00:00,
20002570,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP302,,10022696.0,1,207152,m2,mov 319,3/05/2011,RO-EM-02,Motor Elec - Control y monitoreo,D201,Actuador,RO-EM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,3/05/2011,7:00:00,3/05/2011,11:00:00,X,4,MECE ORAS,,2011-05-03 07:00:00,2011-05-03 11:00:00,4.0
20002571,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP303,,10022701.0,1,207154,m2,valvula mov 320,3/05/2011,RO-EM-02,Motor Elec - Control y monitoreo,D201,Actuador,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,3/05/2011,7:40:00,3/05/2011,11:00:00,X,"3,33",MECE ORAS,,2011-05-03 07:40:00,2011-05-03 11:00:00,3.33
20002519,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP301,,10021633.0,1,206937,m2,valvula mov 324,8/04/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,SPO,Operación inesperada,,0,,nan,2/05/2011,17:17:15,2/05/2011,20:15:12,X,"2,97",MECE ORAS,,2011-05-02 17:17:15,2011-05-02 20:15:12,2.97
20003266,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10022164.0,1,207165,m2,calentador cre-5211  disparo termico,3/05/2011,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,2/05/2011,8:53:18,,0:00:00,X,0,MECE ORAS,,2011-05-02 08:53:18,,0.0
20003007,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,INDICADOR RASPADOR LINEA RECIBO CUSIANA,,10022038.0,1,207356,m2,recibo cusiana cambio pig sig 250011,26/05/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/05/2011,16:29:45,1/05/2011,17:14:19,X,"0,74",MECE ORAS,,2011-05-01 16:29:45,2011-05-01 17:14:19,0.74
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10021828.0,1,207130,m2,fuga de agua motor cummins ba 403a,29/04/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,30/04/2011,12:27:06,30/04/2011,17:30:00,X,"5,05",MECE ORAS,,2011-04-30 12:27:06,2011-04-30 17:30:00,5.05
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10021829.0,1,207133,m2,revision bomba sumidero a. p. i.,30/04/2011,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,30/04/2011,15:32:48,30/04/2011,17:24:03,X,"1,85",MECE ORAS,,2011-04-30 15:32:48,2011-04-30 17:24:03,1.85
20002890,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,BOMBA REINYECCION SUMIDERO ACERO DC,,10021846.0,1,207146,m2,motor elec bomba sumidero api,1/05/2011,RO-EM-01,Motor Elec - Motor eléctrico,D105,Rodamiento axial,RO-EM-MF,VIB,Vibración anormal,,0,,nan,30/04/2011,20:20:05,,0:00:00,X,0,MECE ORAS,,2011-04-30 20:20:05,,0.0
20009627,MRF,OC-EST-MRF-PBOM-BP42090,BOMBA PRINCIPAL BP42090,PLC CONTROL BPC42070,,10021963.0,1,207116,m2,bpc-42090 no recibe comandos de dcs,29/04/2011,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,29/04/2011,18:23:55,29/04/2011,18:23:55,X,0,MECE ORAS,,2011-04-29 18:23:55,2011-04-29 18:23:55,0.0
20003405,EPO,OC-EST-EPO-COMB-TC52050,TANQUE TC-52050,TANQUE DIESEL TC52050,,20072358.0,1,207113,m2,limpieza tanques diesel tc-52050 y 5200,28/04/2011,ME-VE-02,Tanques - Ítems internos,H201,Cuerpo / carcasa,ME-VE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,28/04/2011,16:04:42,28/06/2011,17:05:47,X,"1.465,02",MECE ORAS,,2011-04-28 16:04:42,2011-06-28 17:05:47,
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10021634.0,1,207121,m2,centrifuga ce 5212 proteccion termica,28/04/2011,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,27/04/2011,10:02:30,,0:00:00,X,0,MECE ORAS,,2011-04-27 10:02:30,,0.0
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10021801.0,1,207085,m2,cre 5212 habilitacion de calentador,26/04/2011,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,26/04/2011,14:03:24,26/04/2011,19:40:48,X,"5,62",MECE ORAS,,2011-04-26 14:03:24,2011-04-26 19:40:48,5.62
20003431,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,LOCACION CASETA ENTRADA PRINCIPAL,,10021802.0,1,207086,m2,"porteria principal, caseta residuos soli",26/04/2011,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,26/04/2011,14:17:36,26/05/2011,16:42:08,X,"722,41",MECE ORAS,,2011-04-26 14:17:36,2011-05-26 16:42:08,
20002417,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,SENSOR DE TEMPERATURA TE-420668,,10021782.0,1,207071,m2,motor cat 3612 bpc 42060 ti 420621,24/04/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A508,Sensor de control de temperatura,RO-CE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/04/2011,7:06:45,24/04/2011,15:29:58,X,"8,39",MECE ORAS,,2011-04-24 07:06:45,2011-04-24 15:29:58,8.39
20002875,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC GENERADORES,,10021781.0,1,207067,m2,tanque tu-59000 de aguas aceitosas nivel,24/04/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/04/2011,6:31:53,24/04/2011,15:29:03,X,"8,95",MECE ORAS,,2011-04-24 06:31:53,2011-04-24 15:29:03,8.95
20001255,VSA,OC-EST-VSA-PREC-FL2302,BRAZO DE FILTRACIÓN RECIBO FL2302,VALVULA MOV_16X600- DES 220-FL2302,,10021729.0,1,207045,m2,fuga valvula motorizada prefiltro fase 1,19/04/2011,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,19/04/2011,7:00:00,19/04/2011,8:00:00,X,1,MECE ORAS,,2011-04-19 07:00:00,2011-04-19 08:00:00,1.0
20003137,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,,20072032.0,1,206964,m2,mtto actuador mec brazo araguaney,12/04/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,12/04/2011,15:06:58,12/04/2011,18:45:00,X,"3,63",MECE ORAS,,2011-04-12 15:06:58,2011-04-12 18:45:00,3.63
20004426,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,VALVULA DE ENTRADA ALFA LAVAL FASE I,,10021701.0,1,207030,m2,alfa lval 5212 no da sello y se va a lod,18/04/2011,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,12/04/2011,13:51:23,12/04/2011,18:00:00,X,"4,14",MECE ORAS,,2011-04-12 13:51:23,2011-04-12 18:00:00,4.14
20002694,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,BOMBA BA305A,,10021644.0,1,206939,m2,fuga de agua cooler ba-305/a,8/04/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A501,Intercambiador de calor,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,8/04/2011,8:21:44,8/04/2011,14:57:11,X,"6,59",MECE ORAS,,2011-04-08 08:21:44,2011-04-08 14:57:11,6.59
20002708,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,BOMBA BX302,,,1,206938,m2,fuga de espuma por acople bomba bx-302,8/04/2011,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,8/04/2011,10:22:39,8/04/2011,13:38:05,X,"3,26",MECE,,2011-04-08 10:22:39,2011-04-08 13:38:05,3.26
20002071,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR A TP301,,20071853.0,1,206933,m2,inspeccion agitador at 301 del tp-301,6/04/2011,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,6/04/2011,12:17:13,6/04/2011,16:30:59,X,"4,23",MECE ORAS,,2011-04-06 12:17:13,2011-04-06 16:30:59,4.23
20004111,MRF,OC-EST-MRF-SCTR-CCMFASE1,CCM FASE I,AIRE AC PQE I FASE1,,10021628.0,1,206941,m2,falla sistema a/c ccm f1,6/04/2011,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,6/04/2011,14:53:49,6/04/2011,16:22:54,X,"1,48",MECE ORAS,,2011-04-06 14:53:49,2011-04-06 16:22:54,1.48
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,10021632.0,1,206931,m2,calentador tc311 en falla,5/04/2011,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,4/04/2011,13:00:01,4/04/2011,19:55:09,X,"6,92",MECE ORAS,,2011-04-04 13:00:01,2011-04-04 19:55:09,6.92
20002906,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BREAKER MCC2200,,10021631.0,1,206925,m2,acople entre gen 22040y 22050,3/04/2011,RO-EG-01,Generador Elec - Transmisión de potencia,C102,Acople unidad conducida,EL-PT-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,3/04/2011,5:14:22,,0:00:00,X,0,MECE ORAS,,2011-04-03 05:14:22,,0.0
20003113,EPO,OC-EST-EPO-IZAJ-PTGRGEN,PUENTE GRUA ZONA GENERADORES,PUENTE GRUA BOMB BB,,10021629.0,1,206944,m2,pg 25040 puente grua rebooster falla,7/04/2011,ME-CR-07,Grúas - Misceláneos,F701,Otros (especificar),ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,2/04/2011,16:53:55,2/04/2011,17:13:56,X,"0,33",MECE ORAS,,2011-04-02 16:53:55,2011-04-02 17:13:56,0.33
20004382,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_36X900-LDS SAL 930-TG82000,,10021452.0,1,206634,m2,falla en logica val. de despacho pig,15/02/2011,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/03/2011,12:50:14,31/03/2011,12:00:00,X,"23,16",MECE ORAS,A,2011-03-30 12:50:14,2011-03-31 12:00:00,
20004835,CVA,OC-TER-CVA-PALM-TK7314,TANQUE DE ALMACENAMIENTO TK7314,VALVULA MOV_20x150-ENT 710-TK7314,,20071565.0,1,206907,m2,"falla de estado mov141,142 tk7314",30/03/2011,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-VE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/03/2011,8:43:26,,0:00:00,X,0,MECE ORAS,,2011-03-30 08:43:26,,0.0
20007393,CVA,OC-TER-CVA-PALM-TK7312,TANQUE DE ALMACENAMIENTO TK7312,ACTUADOR MOV-122 DE TK-7312,,20071565.0,1,206906,m2,falla de estado mov 122 tk7312,30/03/2011,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-VE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,30/03/2011,8:35:21,,0:00:00,X,0,MECE ORAS,,2011-03-30 08:35:21,,0.0
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,10021664.0,1,206915,m2,valvula shutdown esdv 250024 falla,31/03/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,30/03/2011,16:50:27,30/03/2011,18:49:10,X,"1,98",MECE ORAS,A,2011-03-30 16:50:27,2011-03-30 18:49:10,1.98
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10021607.0,1,206895,m2,centrifuga 5212 no arranca},27/03/2011,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,27/03/2011,1:00:00,27/03/2011,9:00:00,X,8,MECE ORAS,,2011-03-27 01:00:00,2011-03-27 09:00:00,8.0
20004659,MRF,OC-EST-MRF-ALOC-CN,CONTENEDORES,LOCACION MCC FASE I INSTALA,,20071937.0,1,206879,m2,falla de alarma sonora y teclado dcs,27/03/2011,SC-CL-05,Uni Lógic Cntrl - Logic solver,R501,Unidad de procesamiento central (CPU),SC-CL-MF,FTF,Falla para funcionar,,0,,nan,27/03/2011,6:15:40,,0:00:00,X,0,MECE ORAS,,2011-03-27 06:15:40,,0.0
20004659,MRF,OC-EST-MRF-ALOC-CN,CONTENEDORES,LOCACION MCC FASE I INSTALA,,20071937.0,1,206878,m2,falla control automatico rpms en dcs,27/03/2011,SC-CL-05,Uni Lógic Cntrl - Logic solver,R504,Software,SC-CL-MF,SPO,Operación inesperada,,0,,nan,27/03/2011,6:02:37,,0:00:00,X,0,MECE ORAS,,2011-03-27 06:02:37,,0.0
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10021634.0,1,206947,m2,ce 5212 falla  motor electrico,8/04/2011,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,27/03/2011,20:38:42,27/03/2011,22:14:39,X,"1,6",MECE ORAS,,2011-03-27 20:38:42,2011-03-27 22:14:39,1.6
20002773,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA DE DILUVIO DV-552060,,10021662.0,1,206874,m2,fuga de agua en valvula psv 552060,23/03/2011,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/03/2011,8:00:15,23/03/2011,11:13:23,X,"3,22",MECE ORAS,,2011-03-23 08:00:15,2011-03-23 11:13:23,3.22
20002779,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,VALVULA HV-5704 CONTRA INCENDIO ESPUMA,,10021663.0,1,206873,m2,fuga de aire valvula hv 5704,23/03/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/03/2011,8:00:00,23/03/2011,18:12:57,X,"10,22",MECE ORAS,,2011-03-23 08:00:00,2011-03-23 18:12:57,10.22
20003449,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,TRATAMIENTO AGUA FASE II,,10021601.0,1,206880,m2,cambio de valvula sist. agua caseta ejer,23/03/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,23/03/2011,8:34:42,23/03/2011,14:20:29,X,"5,46",MECE ORAS,,2011-03-23 08:34:42,2011-03-23 14:20:29,5.46
20002695,EPO,OC-EST-EPO-SCIN-BA305A,UNIDAD MOTOR-BOMBA BA-305A,MOTOR DIESEL BA305A,,10021563.0,1,206858,m2,cambio exosto ba-305a,16/03/2011,RO-CE-02,Motor Combust - Unidad motor combustión,A207,Exhosto,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,16/03/2011,13:30:00,16/03/2011,16:26:13,X,"2,94",MECE ORAS,,2011-03-16 13:30:00,2011-03-16 16:26:13,2.94
20003062,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",VALVULA SEG ALIV PRES ARAGUANEY-APIAY,,10021661.0,1,206851,m2,valvula by pass control linea araguaney,14/03/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,14/03/2011,12:51:15,14/03/2011,16:00:00,X,"3,15",MECE ORAS,,2011-03-14 12:51:15,2011-03-14 16:00:00,3.15
20003157,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,INDICADOR DE PRESION PDI-303 DE BRAZO,,10022691.0,1,206841,m2,valvula de control pic 303 araguaney.,14/03/2011,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/03/2011,6:34:17,,0:00:00,X,0,MECE ORAS,,2011-03-14 06:34:17,,0.0
20002068,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,MOTOR ELECTRICO BB315,,10021555.0,1,206836,m2,bb 315 falla acople mecanico motor bomba,13/03/2011,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,12/03/2011,8:31:44,12/03/2011,11:23:25,X,"2,86",MECE ORAS,,2011-03-12 08:31:44,2011-03-12 11:23:25,2.86
20004165,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA NEUMATICA SEPARADOR API,,,1,206788,m2,falla en pi de bx-405,9/03/2011,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/03/2011,6:46:13,9/03/2011,6:46:13,X,0,MECE,,2011-03-09 06:46:13,2011-03-09 06:46:13,0.0
20003442,EPO,OC-EST-EPO-ALOC-ED,EDIFICACIONES,EDIFICACION OFICINA TECNICOS INSTRUMENTI,,10022688.0,1,206785,m2,humedad en taller de instrumentos,7/03/2011,SC-CL-08,Uni Lógic Cntrl - Misceláneos,R802,Otros (especificar),SC-FG-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,7/03/2011,20:43:41,,0:00:00,X,0,MECE ORAS,,2011-03-07 20:43:41,,0.0
20004352,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,VALVULA MOV_30X900-LDS ENT 930-TG22000,,10021292.0,1,206779,m2,mov-220008  fuga de crudo,4/03/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/03/2011,16:48:13,,0:00:00,X,0,MECE ORAS,A,2011-03-04 16:48:13,,0.0
20004382,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_36X900-LDS SAL 930-TG82000,,10021452.0,1,206780,m2,mov820004 no cierra al 100%,3/03/2011,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,3/03/2011,18:30:10,,0:00:00,X,0,MECE ORAS,A,2011-03-03 18:30:10,,0.0
20003145,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV COMP MED APIAY,,10021613.0,1,206764,m2,valvula pcv-337. de brazo prefiltracion,2/03/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/03/2011,15:00:39,1/03/2011,18:00:00,X,"2,99",MECE ORAS,,2011-03-01 15:00:39,2011-03-01 18:00:00,2.99
20003145,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV COMP MED APIAY,,10021612.0,1,206765,m2,valvula mov-336. de brazo prefiltracion,2/03/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/03/2011,21:55:49,,0:00:00,X,0,MECE ORAS,,2011-03-01 21:55:49,,0.0
20003327,EPO,OC-EST-EPO-COMB-FC303,BRAZO FILTRACION FC-303,VALVULA MOV_3x150-LIN 920-CRUDOGEN,,10021484.0,1,206775,m2,mtto actuador mecanico mov-520601,2/03/2011,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,1/03/2011,7:30:00,1/03/2011,9:22:36,X,"1,88",MECE ORAS,,2011-03-01 07:30:00,2011-03-01 09:22:36,1.88
20003000,EPO,OC-EST-EPO-PREC-LI,LÍNEA DE RECIBO,VALVULA SEG CONV LDS SHUTDOWN L ENT,,10021509.0,1,206747,m2,viscosimetro entrada linea cpf porvenir,27/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/02/2011,7:00:48,27/02/2011,10:28:44,X,"3,47",MECE ORAS,A,2011-02-27 07:00:48,2011-02-27 10:28:44,3.47
20003303,EPO,OC-EST-EPO-COMB-BC52050,UNIDAD MOTOR-BOMBA BC-52050,TRANSMISOR NIVEL LT520710,,20071019.0,1,206750,m2,falla de señal de nivel tc 52050,28/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/02/2011,7:00:57,,0:00:00,X,0,MECE ORAS,,2011-02-27 07:00:57,,0.0
20002143,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-SAL 920-TP305,,10021630.0,1,206726,m2,valvula mov 305001,24/02/2011,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/02/2011,15:22:16,,0:00:00,X,0,MECE ORAS,,2011-02-24 15:22:16,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10021565.0,1,206725,m2,falla valvula mov 305004,24/02/2011,RO-EM-02,Motor Elec - Control y monitoreo,D201,Actuador,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,24/02/2011,11:11:31,24/02/2011,17:36:38,X,"6,42",MECE ORAS,A,2011-02-24 11:11:31,2011-02-24 17:36:38,6.42
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,20072262.0,1,207037,m2,fuga prensa estopa valvula mov 3010,20/04/2011,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/02/2011,8:00:00,,0:00:00,X,0,MECE ORAS,,2011-02-23 08:00:00,,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,,20070584.0,1,206653,m2,saab tk 12030 con diferencia de 121 mm,18/02/2011,ME-VE-03,Tanques - Control y monitoreo,H302,Unidad de control,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/02/2011,9:34:54,,0:00:00,X,0,MECE ORAS,,2011-02-18 09:34:54,,0.0
20002679,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA BA303,,,1,206630,m2,oc-est-epo,15/02/2011,RO-CE-05,Motor Combust - Sistema de refrigeración,A503,Motor,RO-CE-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,15/02/2011,7:00:00,15/02/2011,9:30:00,X,"2,5",MECE,,2011-02-15 07:00:00,2011-02-15 09:30:00,2.5
20002053,EPO,OC-EST-EPO-AIRE-TA301,TANQUE PULMON DE AIRE TA-301,TANQUE AIRE TAI54020,,10021367.0,1,206626,m2,tanque aire rebooster cambio manometro,14/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/02/2011,7:00:00,11/02/2011,9:00:00,X,2,MECE ORAS,,2011-02-11 07:00:00,2011-02-11 09:00:00,2.0
20001962,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA311,,10021385.0,1,206658,m2,bomba ejercito no arranca,19/02/2011,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,11/02/2011,9:02:33,11/02/2011,13:02:55,X,"4,01",MECE ORAS,,2011-02-11 09:02:33,2011-02-11 13:02:55,4.01
20003357,EPO,OC-EST-EPO-COMB-TC312,TANQUE TC-312,VALVULA SEG ALIV PRES BOMBA BC304,,20071014.0,1,206591,m2,sensor de nivel del tc 312  falla de señ,10/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,10/02/2011,1:33:42,,0:00:00,X,0,MECE ORAS,,2011-02-10 01:33:42,,0.0
20004166,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,MOTOR DE BOMBA API BX-405 DE SEPARADOR,,10021330.0,1,206603,m2,reparacion bomba esquimer spike 75 api,13/02/2011,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,10/02/2011,13:09:46,10/02/2011,13:09:46,X,0,MECE ORAS,,2011-02-10 13:09:46,2011-02-10 13:09:46,0.0
20003352,EPO,OC-EST-EPO-COMB-TC311,TANQUE TC-311,SWITCH PRESION CCS52200 PSH522120,,20071013.0,1,206580,m2,sensores de nivel tc 311 y tc 312,9/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/02/2011,7:08:52,,0:00:00,X,0,MECE ORAS,,2011-02-09 07:08:52,,0.0
20004743,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TANQUE ALMAC CRUDO TK12030,,20070584.0,1,206560,m2,diferencia saab tanque 12030 de 106mm,7/02/2011,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,7/02/2011,6:25:26,,0:00:00,X,0,MECE ORAS,,2011-02-07 06:25:26,,0.0
20004823,CVA,OC-TER-CVA-PALM-TK7311,TANQUE DE ALMACENAMIENTO TK7311,MOTOR ELECT AGT-B TK7311,,10021262.0,1,206554,m2,bajo aislamiento motor agt-7311b,7/02/2011,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,7/02/2011,0:07:07,,0:00:00,X,0,MECE ORAS,,2011-02-07 00:07:07,,0.0
20004780,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-C TK12010,,10021261.0,1,206553,m2,bajo aislamiento motor agt-12010c,6/02/2011,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,6/02/2011,23:56:11,6/06/2011,0:00:00,X,"2.856,06",MECE ORAS,,2011-02-06 23:56:11,2011-06-06 00:00:00,
20002072,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,AGITADOR B TP301,,20071297.0,1,206534,m2,agitador agt-302 de tanque tp-301,5/02/2011,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-EM-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,5/02/2011,8:48:48,,0:00:00,X,0,MECE ORAS,,2011-02-05 08:48:48,,0.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,,10021343.0,1,206513,m2,sensor de nivel sumidero tu 59000,4/02/2011,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,4/02/2011,6:24:11,4/02/2011,7:00:00,X,"0,6",MECE ORAS,,2011-02-04 06:24:11,2011-02-04 07:00:00,0.6
20004350,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,ACOPLE DE VALVULA MOV-220008 DE ENTRADA,,10021216.0,1,206532,m2,mov-220008 fuga crudo por bastago,4/02/2011,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/02/2011,11:50:36,4/02/2011,11:50:36,X,0,MECE ORAS,,2011-02-04 11:50:36,2011-02-04 11:50:36,0.0
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,,10021342.0,1,206487,m2,fqe-38010 medidor desplazamien positivo,2/02/2011,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,1/02/2011,17:39:39,2/04/2011,19:03:13,X,"1.441,39",MECE ORAS,,2011-02-01 17:39:39,2011-04-02 19:03:13,
20002086,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,AGITADOR A TP302,,10021201.0,1,206481,m2,"fuga crudo agitador at 303,tp-302",31/01/2011,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,31/01/2011,15:02:00,31/01/2011,17:15:19,X,"2,22",MECE ORAS,,2011-01-31 15:02:00,2011-01-31 17:15:19,2.22
20002762,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-9 DE CONTRA INCENDIO AGUA,,,1,206483,m2,hidrante hma9,31/01/2011,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,31/01/2011,17:41:43,1/02/2011,16:28:59,X,"22,79",MECE,,2011-01-31 17:41:43,2011-02-01 16:28:59,
20003327,EPO,OC-EST-EPO-COMB-FC303,BRAZO FILTRACION FC-303,VALVULA MOV_3x150-LIN 920-CRUDOGEN,,10021374.0,1,206480,m2,mov 520601,31/01/2011,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,31/01/2011,6:00:00,31/01/2011,9:00:00,X,3,MECE ORAS,,2011-01-31 06:00:00,2011-01-31 09:00:00,3.0
20002728,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-15 DE CONTRA INCENDIO AGUA,,10021231.0,1,206484,m2,hidrante hma15,1/02/2011,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,31/01/2011,17:52:11,,0:00:00,X,0,MECE ORAS,,2011-01-31 17:52:11,,0.0
20002762,EPO,OC-EST-EPO-SCIN-CIESPUMA,CONTRA INCENDIO ESPUMA,HIDRANTE HMA-9 DE CONTRA INCENDIO AGUA,,,1,206501,m2,hidrante hma-9 de contra incendio agua,1/02/2011,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,31/01/2011,19:32:36,31/01/2011,20:20:25,X,"0,8",MECE,,2011-01-31 19:32:36,2011-01-31 20:20:25,0.8
20002664,EPO,OC-EST-EPO-SCIN-CIAGUA,CONTRA INCENDIO AGUA,PROPORCIONADOR BPP-150 CONTRA INCENDIO,,10021166.0,1,206463,m2,proporcionador bpp-150 contra incendio,30/01/2011,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-FG-MF,NOO,No da salida,,0,,nan,29/01/2011,7:00:00,,0:00:00,X,0,MECE ORAS,,2011-01-29 07:00:00,,0.0
20002721,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,HIDRANTE HMA-1 DE CONTRA INCENDIO AGUA,,10022685.0,1,206465,m2,"fuga en tramo de tuberia sci 10""",30/01/2011,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,29/01/2011,8:07:46,,0:00:00,X,0,MECE ORAS,,2011-01-29 08:07:46,,0.0
20003447,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA OPERACIONES,,10021373.0,1,206466,m2,sala de operaciones aire acondicionado,30/01/2011,ME-HE-04,Intercamb de calor - Misceláneos,G401,Ventilador,ME-HE-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,29/01/2011,18:00:00,31/01/2011,0:00:00,X,30,MECE ORAS,,2011-01-29 18:00:00,2011-01-31 00:00:00,
20002652,EPO,OC-EST-EPO-SCIN-CIAGUA,CONTRA INCENDIO AGUA,PROPORCIONADOR BPP-80 DE CONTRA INCENDIO,,10021166.0,1,206457,m2,proporcionador bpp-80 de contra incendio,29/01/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/01/2011,7:00:00,,0:00:00,X,0,MECE ORAS,,2011-01-28 07:00:00,,0.0
20003007,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,INDICADOR RASPADOR LINEA RECIBO CUSIANA,,10021165.0,1,206458,m2,gis-25001 manto cto cambio sensor,29/01/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,26/01/2011,7:57:22,26/01/2011,10:27:03,X,"2,49",MECE ORAS,,2011-01-26 07:57:22,2011-01-26 10:27:03,2.49
20003083,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,TRANSMISOR PRESION C.COMB PT250106,,10021082.0,1,206372,m2,pit-250106. falla pit.,18/01/2011,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/01/2011,16:22:47,18/01/2011,18:58:11,X,"2,59",MECE ORAS,A,2011-01-18 16:22:47,2011-01-18 18:58:11,2.59
20003152,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA CTRL PRES MED ARAGUANEY,,10021150.0,1,206441,m2,pcv-303  control araguaney en falla,27/01/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,17/01/2011,8:34:46,17/01/2011,17:56:56,X,"9,37",MECE ORAS,,2011-01-17 08:34:46,2011-01-17 17:56:56,9.37
20004166,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,MOTOR DE BOMBA API BX-405 DE SEPARADOR,,10021224.0,1,206327,m2,bomba bx 405 sumidero api alta vibracion,14/01/2011,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,VIB,Vibración anormal,,0,,nan,14/01/2011,12:39:13,14/01/2011,12:39:13,X,0,MECE ORAS,,2011-01-14 12:39:13,2011-01-14 12:39:13,0.0
20004474,MRF,OC-EST-MRF-UCOM-CRC402,ENTRADA Y FILTRACION CRUDO COMBUSTIBLE,TRANSMISOR FLUJO CRUDO SIN CENTRIFUGAR,,20070067.0,1,206304,m2,sistema recibo crudo combustible,7/01/2011,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,OTH,Modos de Falla no especificados,,0,,nan,7/01/2011,10:19:57,,0:00:00,X,0,MECE ORAS,,2011-01-07 10:19:57,,0.0
20007870,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR MOV-8200 DE SALIDA AL CIB,,,1,206418,m2,cambio actuadores mov8100 despacho cib,25/01/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/01/2011,23:56:34,31/12/2011,0:00:00,X,"8.568,06",MECE,,2011-01-07 23:56:34,2011-12-31 00:00:00,
20007870,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR MOV-8200 DE SALIDA AL CIB,,,1,206419,m2,cambio actuadores mov8100 despacho cib,25/01/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/01/2011,23:56:34,31/12/2011,0:00:00,X,"8.568,06",MECE,,2011-01-07 23:56:34,2011-12-31 00:00:00,
20007870,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,ACTUADOR MOV-8200 DE SALIDA AL CIB,,,1,206430,m2,cambio actuadores mov8100 despacho cib,25/01/2011,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/01/2011,23:56:34,31/12/2011,0:00:00,X,"8.568,06",MECE,,2011-01-07 23:56:34,2011-12-31 00:00:00,
20004442,MRF,OC-EST-MRF-UCOM-CR5210,ALFA LAVAL CSS-5210,VALVULA MOV_3X150- ENT 930-COMB CRUDO,,20070068.0,1,206291,m2,falla mov520301 d (centrifuga fase ii),5/01/2011,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,5/01/2011,15:36:54,,0:00:00,X,0,MECE ORAS,,2011-01-05 15:36:54,,0.0
20008825,EPO,OC-EST-EPO-PMED-BE38030,BRAZO MEDICIÓN DE ENTRADA ALEPO 30,VALVULA CTRL FLUJO ALEPO BRAZO 3,,10021103.0,1,206391,m2,fv-380301 falla de operacion,23/01/2011,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,4/01/2011,16:52:00,4/01/2011,17:50:27,X,"0,97",MECE ORAS,,2011-01-04 16:52:00,2011-01-04 17:50:27,0.97
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,,10021141.0,1,206420,m2,tp-302 cambio display en dau,24/01/2011,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,4/01/2011,11:25:45,4/01/2011,13:06:07,X,"1,67",MECE ORAS,,2011-01-04 11:25:45,2011-01-04 13:06:07,1.67
20003446,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION SALA CTRL,,10022692.0,1,206857,m2,error diseño puertas aceso control room,16/03/2011,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,PFO,Pérdida funcionalidad obras existentes,,0,,nan,1/01/2011,17:52:25,,0:00:00,X,0,MECE ORAS,,2011-01-01 17:52:25,,0.0
20004437,MRF,OC-EST-MRF-UCOM-CR5210,ALFA LAVAL CSS-5210,CALENTADOR ALFA LAVAL 5210,,,1,206262,m2,calentador 5211 centrifugas alarma,30/12/2010,ME-HE-03,Intercamb de calor - Control y monitoreo,G305,Sensores (especificar),ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,30/12/2010,6:49:56,30/12/2010,15:26:27,X,"8,61",MECE,,2010-12-30 06:49:56,2010-12-30 15:26:27,8.61
20004522,MRF,OC-EST-MRF-UCOM-CRTC412,TANQUE TC-412,VALVULA HV-5201 DE TANQUE TC-412,,10020963.0,1,206241,m2,fuga crudo por valvula diluvio tc- 411,28/12/2010,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/12/2010,7:31:18,28/12/2010,16:00:00,X,"8,48",MECE ORAS,,2010-12-28 07:31:18,2010-12-28 16:00:00,8.48
20004512,MRF,OC-EST-MRF-UCOM-CRTC411,TANQUE TC-411,VALVULA HV-5209 DE TANQUE TC-411,,20070461.0,1,206203,m2,falla en valvula hv5209,20/12/2010,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,20/12/2010,5:51:40,,0:00:00,X,0,MECE ORAS,,2010-12-20 05:51:40,,0.0
20004590,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,AGITADOR TCC402,,10020265.0,1,205465,m2,tcc 402 fuga de crudo en agitador,19/08/2010,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,18/12/2010,7:44:00,18/12/2010,12:00:00,X,"4,27",MECE ORAS,,2010-12-18 07:44:00,2010-12-18 12:00:00,4.27
20001212,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA GLOBO PRESION PV2308C,,10020883.0,1,206192,m2,cambio internos pecv-2308c,15/12/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,15/12/2010,8:51:19,15/12/2010,18:00:00,X,"9,14",MECE ORAS,,2010-12-15 08:51:19,2010-12-15 18:00:00,9.14
20001961,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA310,,10020831.0,1,206161,m2,daño en bomba de agua ba-310,10/12/2010,RO-PU-01,Bombas - Transmisión de potencia,E102,Rodamiento,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,10/12/2010,14:48:00,12/12/2010,17:36:35,X,"50,81",MECE ORAS,,2010-12-10 14:48:00,2010-12-12 17:36:35,
20003023,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-SAL 920-FL25020,,10020647.0,1,206162,m2,valvula mov 250203,10/12/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/12/2010,15:34:00,,0:00:00,X,0,MECE ORAS,,2010-12-10 15:34:00,,0.0
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,,1,206157,m2,válvula mov 380001 salida prover,10/12/2010,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/12/2010,14:30:00,10/12/2010,16:00:00,X,"1,5",MECE,,2010-12-10 14:30:00,2010-12-10 16:00:00,1.5
20005732,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,VALVULA MOV_2x150-SAL 710-COMB DIESEL,,10021041.0,1,206330,m2,falla mecánica mov-520103 tk diesel,10/01/2011,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,10/12/2010,17:52:49,,0:00:00,X,0,MECE ORAS,,2010-12-10 17:52:49,,0.0
20002570,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP302,,20070002.0,1,206153,m2,valvula mov-319,9/12/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/12/2010,7:38:00,,0:00:00,X,0,MECE ORAS,,2010-12-09 07:38:00,,0.0
20001581,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,VALVULA CTRL FLUJO BRAZO MED BE3610,,10020842.0,1,206150,m2,fuga de crudo por valv mov3610,9/12/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/12/2010,17:42:00,9/12/2010,23:00:00,X,"5,3",MECE ORAS,,2010-12-09 17:42:00,2010-12-09 23:00:00,5.3
20002571,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP303,,10021621.0,1,206154,m2,valvula mov-320,9/12/2010,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,8/12/2010,6:00:00,8/12/2010,13:02:05,X,"7,03",MECE ORAS,,2010-12-08 06:00:00,2010-12-08 13:02:05,7.03
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,10020898.0,1,206138,m2,compresor ca-403 fuga de aceite,7/12/2010,RO-CO-04,Compresores - Sistema de lubricación,B409,Aceite de lubricación,RO-CO-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,7/12/2010,13:40:00,7/12/2010,18:00:00,X,"4,33",MECE ORAS,,2010-12-07 13:40:00,2010-12-07 18:00:00,4.33
20003370,EPO,OC-EST-EPO-COMB-TC52030,TANQUE TC-52030,VALVULA SEG ALIV PRES TANQUE TC52040,,10020799.0,1,206136,m2,reparacion actuador valvula 520401a,6/12/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,6/12/2010,16:46:00,,0:00:00,X,0,MECE ORAS,,2010-12-06 16:46:00,,0.0
20003693,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,TRANSMISOR TEMPERATURA TT-420502,,10020820.0,1,206119,m2,bpc-42050 falla ti motor,3/12/2010,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/12/2010,15:33:00,,0:00:00,X,0,MECE ORAS,,2010-12-03 15:33:00,,0.0
20002901,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",TABLERO CTRL BANCO BATERIAS CCM20200,,10020754.0,1,206086,m2,pp-20400 cambio de breaker principal,30/11/2010,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,30/11/2010,7:30:00,30/11/2010,17:30:00,X,10,MECE ORAS,,2010-11-30 07:30:00,2010-11-30 17:30:00,10.0
20001376,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA CTRL FLUJO LINEA DESPACHO,,10020783.0,1,206112,m2,revision diagnostico fv370127,2/12/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/11/2010,16:24:00,6/12/2010,0:00:00,X,"127,6",MECE ORAS,,2010-11-30 16:24:00,2010-12-06 00:00:00,
20004421,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,BOMBA BU-52200 DE ALFA LAVAL CCS-52200,,10020773.0,1,206055,m2,ce-fase ii bomba de pulmon no dezplaza,28/11/2010,RO-PU-05,Bombas - Misceláneos,E501,Amortiguador de pulsaciones,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,29/11/2010,10:00:00,29/11/2010,12:00:00,X,2,MECE ORAS,,2010-11-29 10:00:00,2010-11-29 12:00:00,2.0
20002131,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,AGITADOR A TP305,,10020762.0,1,206071,m2,fuga crudo sello agitador at-309 tp 305,29/11/2010,ME-VE-04,Tanques - Misceláneos,H403,Sello del agitador,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/11/2010,14:49:00,29/11/2010,16:37:19,X,"1,81",MECE ORAS,,2010-11-29 14:49:00,2010-11-29 16:37:19,1.81
20003001,EPO,OC-EST-EPO-ACOM-MZ1,CRUDO MEZCLA,VALVULA SEG LDS SHUTDOWN LIN C.COMB,,10020785.0,1,206046,m2,sdv-250109 linea crudo combustible falla,27/11/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/11/2010,3:38:00,26/11/2010,17:21:28,X,"13,72",MECE ORAS,A,2010-11-26 03:38:00,2010-11-26 17:21:28,
20004166,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,MOTOR DE BOMBA API BX-405 DE SEPARADOR,,30003063.0,1,206027,m2,bx 405 no arranca en automatico,24/11/2010,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,24/11/2010,8:34:00,,0:00:00,X,0,MECE ORAS,,2010-11-24 08:34:00,,0.0
20001961,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA310,,10022684.0,1,206022,m2,motor electrico de ba-310 en ta-302,21/11/2010,RO-EM-01,Motor Elec - Motor eléctrico,D104,Rodamiento radial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,21/11/2010,10:30:00,21/11/2010,15:24:45,X,"4,91",MECE ORAS,,2010-11-21 10:30:00,2010-11-21 15:24:45,4.91
20008783,EPO,OC-EST-EPO-PMED-BE38010,BRAZO MEDICIÓN DE ENTRADA ALEPO 10,MEDIDOR FLUJO DESPLA POS 38010,,10020764.0,1,206013,m2,brazo de medicion 380101,20/11/2010,ME-PI-01,Tubería - Tubo,I104,Cabezal,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/11/2010,8:00:00,19/11/2010,12:25:55,X,"4,43",MECE ORAS,,2010-11-19 08:00:00,2010-11-19 12:25:55,4.43
20002896,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10020784.0,1,205991,m2,tu53200 falla transmisor nivel,17/11/2010,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/11/2010,3:00:00,17/11/2010,6:12:07,X,"3,2",MECE ORAS,,2010-11-17 03:00:00,2010-11-17 06:12:07,3.2
20003987,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,TABLERO CTRL BX402 CONTRAINC ESPUMA,,10020693.0,1,205971,m2,bx 402 arranca y se apaga,10/11/2010,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,UST,Apagado Inesperado,,0,,nan,10/11/2010,13:40:00,10/11/2010,13:40:00,X,0,MECE ORAS,,2010-11-10 13:40:00,2010-11-10 13:40:00,0.0
20003693,MRF,OC-EST-MRF-PBOM-BP42050,BOMBA PRINCIPAL BP42050,TRANSMISOR TEMPERATURA TT-420502,,20069168.0,1,205954,m2,falla termocupla mpd-42070,9/11/2010,RO-CE-03,Motor Combust - Control y monitoreo,A304,Sensores (especificar),RO-CE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,9/11/2010,6:18:00,,0:00:00,X,0,MECE ORAS,,2010-11-09 06:18:00,,0.0
20002721,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,HIDRANTE HMA-1 DE CONTRA INCENDIO AGUA,,10022683.0,1,205958,m2,fuga de agua sistema contraincendio,10/11/2010,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,9/11/2010,23:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-09 23:00:00,,0.0
20003299,EPO,OC-EST-EPO-COMB-BC52040,UNIDAD MOTOR-BOMBA BC-52040,SWITCH BAJO BAJO TC52060,,10020850.0,1,205951,m2,unidad motor-bomba bc-52040 rodamiento,8/11/2010,RO-PU-01,Bombas - Transmisión de potencia,E102,Rodamiento,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,8/11/2010,8:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-08 08:00:00,,0.0
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10020630.0,1,205946,m2,calentador cre-5212 en ccs-52200,9/11/2010,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,8/11/2010,7:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-08 07:00:00,,0.0
20003258,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MOTOR ELECTRICO 920-CE-5211,,20068888.0,1,205930,m2,motor centrifuga ce-5211 ccs-52200,7/11/2010,RO-PU-01,Bombas - Transmisión de potencia,E106,Acople unidad conducida,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,7/11/2010,13:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-07 13:00:00,,0.0
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10020630.0,1,205931,m2,motor centrifuga ce-5212 css-5210,8/11/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,7/11/2010,17:25:00,,0:00:00,X,0,MECE ORAS,,2010-11-07 17:25:00,,0.0
20003707,MRF,OC-EST-MRF-PBOM-BP42060,BOMBA PRINCIPAL BP42060,PLC CONTROL BPC42060,,10020662.0,1,205912,m2,bpc-42060 perdida de comunicacion dcs,6/11/2010,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,RO-CE-MF,STP,No se detiene al momento de apagar,,0,,nan,6/11/2010,6:57:00,6/11/2010,6:57:00,X,0,MECE ORAS,,2010-11-06 06:57:00,2010-11-06 06:57:00,0.0
20003090,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",TRAMPA RECIBO ARAGUANEY,,10022682.0,1,205924,m2,trampa de recibo ra-302a de brazo,6/11/2010,ME-PI-02,Tubería - Control y monitoreo,I205,Sellos,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,5/11/2010,11:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-05 11:00:00,,0.0
20003331,EPO,OC-EST-EPO-COMB-TFL52060,BRAZO FILTRACION TFL-52060,VALVULA MOV_2x150-LIN 920-CRUDOGEN,,20070002.0,1,205897,m2,mov-520601 valvula de tanque tc-52060,3/11/2010,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,3/11/2010,10:00:00,,0:00:00,X,0,MECE ORAS,,2010-11-03 10:00:00,,0.0
20001148,CUS,OC-EST-CUS-PCAT-RFP20100,UNIDAD DE PROTECCION CATODOCA RFP-20100,RECTIFICADOR TUBERIA DESPACHO,,20070731.0,1,205890,m2,bisagra de rfp-20100 se encuentra dañada,1/11/2010,ME-PI-02,Tubería - Control y monitoreo,I201,Protección catódica,ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,1/11/2010,21:06:00,,0:00:00,X,0,MECE ORAS,,2010-11-01 21:06:00,,0.0
