equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20004387,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,MOTOR MOV-820006 DE TRAMPA DE SALIDA,,10020648.0,1,205866,m2,mov-820006 fisura,29/10/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,30/10/2010,9:00:00,30/10/2010,15:30:00,X,"6,5",MECE ORAS,,2010-10-30 09:00:00,2010-10-30 15:30:00,6.5
20002110,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,AGITADOR A TP303,,10020573.0,1,205859,m2,fuga crudo sello agitador at-306 tp 303,28/10/2010,ME-VE-03,Tanques - Control y monitoreo,H309,Sellos,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,28/10/2010,20:49:00,28/10/2010,21:11:58,X,"0,38",MECE ORAS,,2010-10-28 20:49:00,2010-10-28 21:11:58,0.38
20004240,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- SAL 930-FL20,,10020582.0,1,205860,m2,mov-220221 alarma para apertura del dcs,26/10/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,SPO,Operación inesperada,,0,,nan,26/10/2010,6:33:00,26/10/2010,8:00:00,X,"1,45",MECE ORAS,,2010-10-26 06:33:00,2010-10-26 08:00:00,1.45
20003422,EPO,OC-EST-EPO-LCTV-AREAADM,AREA ADMINISTRATIVA,EDIFICACION BODEGA 1 MATERIAL,,10020550.0,1,205849,m2,alistamiento de bodega 3 para remodelaci,22/10/2010,DV-AC-01,Acceso,W103,Obras Existentes,DV-AC-MF,DOE,Deterioro de obras existentes,,0,,nan,22/10/2010,23:38:00,22/10/2010,24:00:00,X,"0,37",MECE ORAS,,2010-10-22 23:38:00,2010-10-23 00:00:00,0.37
20004531,MRF,OC-EST-MRF-UCOM-DITC5200,TANQUE TC-5200,SWICH DE NIVEL DE TANQUE TC-5200,,10020562.0,1,205844,m2,tc 5200 swtch alto nivel no dio señal,20/10/2010,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,20/10/2010,7:00:00,20/10/2010,17:30:00,X,"10,5",MECE ORAS,,2010-10-20 07:00:00,2010-10-20 17:30:00,10.5
20002682,EPO,OC-EST-EPO-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA303,,10020665.0,1,205833,m2,ba 303 con fuga de agua,20/10/2010,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,19/10/2010,17:30:00,19/11/2010,19:30:55,X,"746,02",MECE ORAS,,2010-10-19 17:30:00,2010-11-19 19:30:55,
20004191,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO ALUMBRADO PERIMETRAL MCC FASE I,,20068315.0,1,205796,m2,falla iluminacion filtros cuno fase 1,14/10/2010,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,14/10/2010,6:35:00,,0:00:00,X,0,MECE ORAS,,2010-10-14 06:35:00,,0.0
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,,20069123.0,1,205780,m2,mtto p/ v actuador mec mov-318 a tp-303,10/10/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,10/10/2010,16:58:00,,0:00:00,X,0,MECE ORAS,,2010-10-10 16:58:00,,0.0
20000648,CUS,OC-EST-CUS-ELEC-VFD42020,VFD-42020,INTERC CALO SIST ENFRIA VFD-42020,,20068871.0,1,205773,m2,baja resistividad vfd-42020,8/10/2010,EL-CF-01,Variadores de frecuencia,O104,Otros (especificar),EL-CF-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,8/10/2010,6:41:00,,0:00:00,X,0,MECE ORAS,,2010-10-08 06:41:00,,0.0
20003021,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,VALVULA MOV_30x600-LDS ENT 920REC,,,1,205816,m2,valvula mov250112 con pase,15/10/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,8/10/2010,15:00:00,8/10/2010,15:13:00,X,"0,22",MECE,A,2010-10-08 15:00:00,2010-10-08 15:13:00,0.22
20004420,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,MOTOR BOMBA BC-5212 ALFA LAVAL CCS-52200,,10020443.0,1,205750,m2,centrifuga num 12 no arranca,3/10/2010,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,6/10/2010,7:05:00,6/10/2010,12:00:00,X,"4,92",MECE ORAS,,2010-10-06 07:05:00,2010-10-06 12:00:00,4.92
20002112,EPO,OC-EST-EPO-PALM-TP303,TANQUE DE ALMACENAMIENTO TP303,TANQUE ALMAC CRUDO TP303,,10020392.0,1,205730,m2,cambio v/v mov-320 16x150 recirculacion,30/09/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/09/2010,16:43:00,30/09/2010,20:13:04,X,"3,5",MECE ORAS,,2010-09-30 16:43:00,2010-09-30 20:13:04,3.5
20007939,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,ACOPLE MOV-3642 BRAZO MEDICION 3640,,10020366.0,1,205694,m2,comentario tecnico:,23/09/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,23/09/2010,17:56:00,24/09/2010,7:00:00,X,"13,07",MECE ORAS,,2010-09-23 17:56:00,2010-09-24 07:00:00,
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10020389.0,1,205391,m2,ba-403 no tiene guarda del volante,2/08/2010,RO-CE-06,Motor Combust - Misceláneos,A603,Otros (especificar),RO-CE-MF,OTH,Modos de Falla no especificados,,0,,nan,22/09/2010,7:13:00,22/09/2010,13:00:00,X,"5,78",MECE ORAS,,2010-09-22 07:13:00,2010-09-22 13:00:00,5.78
20004178,MRF,OC-EST-MRF-DREN-TU53100,TANQUE TU-53100,TRANSMISOR NIVEL PRIMARIO,,20068317.0,1,205683,m2,falla  nivel tanque sumidero fase 2,21/09/2010,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,21/09/2010,10:30:00,,0:00:00,X,0,MECE ORAS,,2010-09-21 10:30:00,,0.0
20003023,EPO,OC-EST-EPO-PREC-FL25020,BRAZO DE FILTRACIÓN RECIBO FL25020,VALVULA MOV_20x600-SAL 920-FL25020,,10020647.0,1,205654,m2,mov250203 presenta falla para operar,15/09/2010,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,15/09/2010,1:05:00,15/09/2011,16:23:42,X,"8.775,31",MECE ORAS,,2010-09-15 01:05:00,2011-09-15 16:23:42,
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10020630.0,1,205659,m2,calentador 5212 no esta funcionando,16/09/2010,ME-HE-03,Intercamb de calor - Control y monitoreo,G303,Fuente interna de poder,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,15/09/2010,19:30:00,17/09/2010,0:00:00,X,"28,5",MECE ORAS,,2010-09-15 19:30:00,2010-09-17 00:00:00,
20002055,EPO,OC-EST-EPO-ALIV-ALIVREL,ALIVIO RELEVO,VALVULA SEG ALIV PRES ALIV RELEVO,,20068837.0,1,205652,m2,mtto p/ v actuador mec mov-320 tp-303,13/09/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,13/09/2010,20:43:00,13/09/2010,22:18:20,X,"1,59",MECE ORAS,,2010-09-13 20:43:00,2010-09-13 22:18:20,1.59
20003257,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,ASPAS CENTRIFUGAS CE-5211,,,1,205655,m2,centrifuga 5211 descarga a lodos.,15/09/2010,RO-EM-02,Motor Elec - Control y monitoreo,D209,Sellos,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,13/09/2010,20:00:00,13/09/2010,21:11:00,X,"1,18",MECE,,2010-09-13 20:00:00,2010-09-13 21:11:00,1.18
20003663,MRF,OC-EST-MRF-PBOM-BP42040,BOMBA PRINCIPAL BP42040,PLC CONTROL BPC42040,,10020290.0,1,205641,m2,mpd 42040 falla inyecto # 9.,11/09/2010,RO-CE-02,Motor Combust - Unidad motor combustión,A205,Inyectores,RO-CE-MF,OHE,Sobrecalentamiento,,0,,nan,11/09/2010,12:30:00,11/09/2010,15:30:00,X,3,MECE ORAS,,2010-09-11 12:30:00,2010-09-11 15:30:00,3.0
20004487,MRF,OC-EST-MRF-UCOM-CRTC401,TANQUE TC-401,SWICH NIVEL BAJO LSL-452 TANQUE TC-401,,10020361.0,1,205637,m2,tc-401 falla (alarma baja),12/09/2010,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/09/2010,10:46:00,,0:00:00,X,0,MECE ORAS,,2010-09-10 10:46:00,,0.0
20004422,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-700 DE ALFA LAVAL CCS-52200,,,1,205628,m2,centrifuga 700 no entra en linea,9/09/2010,ME-FM-01,Filtros y Mallas (de proceso),K108,Otros (especificar),ME-FM-MF,UNK,Información insuficiente,,0,,nan,9/09/2010,14:29:00,9/09/2010,14:30:00,X,"0,02",MECE,,2010-09-09 14:29:00,2010-09-09 14:30:00,0.02
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,,1,205477,m2,ba 403 fuga de agua,21/08/2010,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,SER,Piezas Mecánicas Sueltas,,1,,se ajusta prensestopa queda ok,21/08/2010,18:03:00,21/08/2010,18:03:00,X,0,MECE,,2010-08-21 18:03:00,2010-08-21 18:03:00,0.0
20004219,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,GENERADOR AUXILIAR 20 FII,,,1,205481,m2,ge-22020  bloqueo por sobrecorriente,21/08/2010,RO-EG-03,Generador Elec - Control y monitoreo,C304,Monitoreo,RO-EG-MF,FTS,No arranca al momento de encender,,0,,nan,21/08/2010,13:46:00,21/08/2010,13:50:00,X,"0,07",MECE,,2010-08-21 13:46:00,2010-08-21 13:50:00,0.07
20004424,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,CALENTADOR CRE-700 DE CCS-52200,,,1,205474,m2,"falla en calentador a ,centrifugas  f i",20/08/2010,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,UNK,Información insuficiente,,0,,nan,20/08/2010,12:33:00,20/08/2010,12:34:00,X,"0,02",MECE,,2010-08-20 12:33:00,2010-08-20 12:34:00,0.02
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10020129.0,1,205453,m2,tp304 saab en falla,13/08/2010,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,12/08/2010,10:00:00,12/08/2010,20:03:31,X,"10,06",MECE ORAS,,2010-08-12 10:00:00,2010-08-12 20:03:31,10.06
20002721,EPO,OC-EST-EPO-SCIN-ES,ESPUMA CONTRAINCENDIOS,HIDRANTE HMA-1 DE CONTRA INCENDIO AGUA,,10020128.0,1,205451,m2,fuga de agua en hidrante monitor,12/08/2010,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,11/08/2010,10:00:00,11/08/2010,13:34:34,X,"3,58",MECE ORAS,,2010-08-11 10:00:00,2010-08-11 13:34:34,3.58
20003832,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO CIAGUA,,10020145.0,1,205314,m2,ba-404 fuga por selos de bomba,11/07/2010,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,1,,cambio de sello precensestopa,9/08/2010,7:00:00,9/08/2010,14:00:00,X,7,MECE ORAS,,2010-08-09 07:00:00,2010-08-09 14:00:00,7.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10020042.0,1,205430,m2,ba 403 fuga  agua,9/08/2010,RO-EM-04,Motor Elec - Sistem de refrigeración,D404,Tubería,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,9/08/2010,13:34:00,9/08/2010,13:34:00,X,0,MECE ORAS,,2010-08-09 13:34:00,2010-08-09 13:34:00,0.0
20003137,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,VALVULA MOV_8x150- SAL 920-ARAGUANEY 1,,,1,205413,m2,valvula de medicion araguaney con pase,7/08/2010,SC-VA-01,Válvulas - Válvulas,S103,Anillos de asiento,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,7/08/2010,10:00:00,8/08/2010,10:00:00,X,24,MECE,,2010-08-07 10:00:00,2010-08-08 10:00:00,
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,,10020127.0,1,205415,m2,fe301 medidor de araguaney en falla,8/08/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/08/2010,14:00:00,7/08/2010,15:29:15,X,"1,49",MECE ORAS,,2010-08-07 14:00:00,2010-08-07 15:29:15,1.49
20003128,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 2,,10020127.0,1,205416,m2,medidor fqit302 presenta falla .,8/08/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,7/08/2010,11:45:00,,0:00:00,X,0,MECE ORAS,,2010-08-07 11:45:00,,0.0
20003604,MRF,OC-EST-MRF-PBOM-BP42010,BOMBA PRINCIPAL BP42010,VALVULA SEG ALIV CALENTADOR CRUDO 42100,,10020007.0,1,205394,m2,mpd 42010 valvula vaipas fuera de rango,3/08/2010,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,3/08/2010,16:30:00,3/08/2010,17:20:00,X,"0,83",MECE ORAS,,2010-08-03 16:30:00,2010-08-03 17:20:00,0.83
20004512,MRF,OC-EST-MRF-UCOM-CRTC411,TANQUE TC-411,VALVULA HV-5209 DE TANQUE TC-411,,,1,205382,m2,hv5209 alarmada,30/07/2010,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,SPO,Operación inesperada,,0,,nan,30/07/2010,6:23:00,30/07/2010,6:24:00,X,"0,02",MECE,,2010-07-30 06:23:00,2010-07-30 06:24:00,0.02
20000611,CUS,OC-EST-CUS-PBOM-BP42010,BOMBA PRINCIPAL BP42010,CUBI RECTIF VARIA VELOCI VFD-42010,,20065341.0,1,205362,m2,vfd-42020 aire acondiciona con densación,26/07/2010,ME-HE-04,Intercamb de calor - Misceláneos,G403,Otros (especificar),ME-HE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,26/07/2010,11:34:00,,0:00:00,X,0,MECE ORAS,,2010-07-26 11:34:00,,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10019924.0,1,205353,m2,"falla mov 301004, no opera electricament",24/07/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,24/07/2010,18:37:00,24/07/2010,18:55:27,X,"0,31",MECE ORAS,A,2010-07-24 18:37:00,2010-07-24 18:55:27,0.31
20004163,MRF,OC-EST-MRF-ADRE-DA,DRENAJE ABIERTO,BOMBA SEPARADOR API 405,,10019904.0,1,205345,m2,*** alta temperatura bomba separador api,23/07/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OHE,Sobrecalentamiento,,0,,nan,22/07/2010,8:51:00,22/07/2010,20:00:00,X,"11,15",MECE ORAS,,2010-07-22 08:51:00,2010-07-22 20:00:00,
20007958,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,ACTUADOR FCV-3670 BRAZO MEDICION 3670,,10020061.0,1,205431,m2,averia valvula controladora fcv 3670,9/08/2010,SC-VA-02,Válvulas - Actuador,S203,Carcasa,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/07/2010,23:24:00,21/08/2010,0:00:00,X,"960,6",MECE ORAS,,2010-07-11 23:24:00,2010-08-21 00:00:00,
20000616,CUS,OC-EST-CUS-PBOM-BP42010,BOMBA PRINCIPAL BP42010,CUBI DC LINK VARIA V BOMB BPC-42010,,10019923.0,1,205313,m2,vfd-42010 presenta alarma de motor troub,10/07/2010,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,10/07/2010,9:16:00,10/07/2010,9:16:00,X,0,MECE ORAS,,2010-07-10 09:16:00,2010-07-10 09:16:00,0.0
20003841,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE HR-106 DE CONTRA INCENDIO AGUA,,,1,205281,m2,fuga  agua  hidrante frente ccm fase 2,6/07/2010,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,6/07/2010,6:21:00,6/07/2010,6:22:00,X,"0,02",MECE,,2010-07-06 06:21:00,2010-07-06 06:22:00,0.02
20004423,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-800 DE ALFA LAVAL CCS-52200,,20067017.0,1,205282,m2,perilla  de centrifuga no funciona,6/07/2010,RO-EM-03,Motor Elec - Sistema de lubricación,D303,Motor,RO-EM-MF,OHE,Sobrecalentamiento,,0,,nan,6/07/2010,6:42:00,,0:00:00,X,0,MECE ORAS,,2010-07-06 06:42:00,,0.0
20003252,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,BOMBA CENTRIFUGA FI,,10019823.0,1,205285,m2,inspeccion y limpieza alfa laval 5211,7/07/2010,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,6/07/2010,13:00:00,,0:00:00,X,0,MECE ORAS,,2010-07-06 13:00:00,,0.0
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10020547.0,1,205846,m2,"cre 5212, reparacion de resistencias",22/10/2010,ME-VE-02,Tanques - Ítems internos,H203,Calentador,ME-VE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,1/07/2010,17:39:00,1/10/2010,21:26:05,X,"2.211,78",MECE ORAS,,2010-07-01 17:39:00,2010-10-01 21:26:05,
20002067,EPO,OC-EST-EPO-PALM-BT315,BOMBA TRASIEGO ALMACENAM. BT5315,BOMBA CENTRIFUGA BB315,,10020083.0,1,205250,m2,bomba trasciego 315 salta termico,1/07/2010,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,ERO,Salida oscilante o inestable,,0,,nan,30/06/2010,9:15:00,,0:00:00,X,0,MECE ORAS,,2010-06-30 09:15:00,,0.0
20002592,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_36x150-LDS SAL 920TP305,,10020084.0,1,205243,m2,lds valvula mov-305004 tanque tp-305,1/07/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,30/06/2010,22:18:00,,0:00:00,X,0,MECE ORAS,A,2010-06-30 22:18:00,,0.0
20008875,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRI LOOP CALIDAD 38,,,1,205240,m2,"bomba succión 3x3"" p-380001 loop calidad",30/06/2010,RO-PU-03,Bombas - Control y monitoreo,E309,Sellos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/06/2010,1:12:00,29/06/2010,1:30:00,X,"0,3",MECE,,2010-06-29 01:12:00,2010-06-29 01:30:00,0.3
20008577,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LDS LIN 920-DESP,,30002800.0,1,205101,m2,mov 820006 presenta fuga de crudo,20/06/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,20/06/2010,1:06:00,,0:00:00,X,0,MECE ORAS,A,2010-06-20 01:06:00,,0.0
20003576,MRF,OC-EST-MRF-SALV-TQ401,TANQUE RELEVO ALIVIO TQ401,FILTRO TR401,,,1,205103,m2,tr 401 fuga de crudo,20/06/2010,ME-FM-01,Filtros y Mallas (de proceso),K104,Sello,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,20/06/2010,16:04:00,21/06/2010,8:00:00,X,"15,93",MECE,,2010-06-20 16:04:00,2010-06-21 08:00:00,
20003862,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-414 DE CONTRA INCENDIO AGUA,,,1,205096,m2,mh 414 fuga de agua por valvula,19/06/2010,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,19/06/2010,10:33:00,19/06/2010,16:30:00,X,"5,95",MECE,,2010-06-19 10:33:00,2010-06-19 16:30:00,5.95
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,10019607.0,1,205093,m2,fuga por valvula mov 380001 patin altos,18/06/2010,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/06/2010,15:35:00,18/06/2010,21:10:22,X,"5,59",MECE ORAS,,2010-06-18 15:35:00,2010-06-18 21:10:22,5.59
20004321,MRF,OC-EST-MRF-PREC-LI,LÍNEA DE RECIBO,BANCO DE BATERIAS ESDV-220024 DE SHUT,,10019624.0,1,205074,m2,sistema de recibo alarma esdv,18/06/2010,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,18/06/2010,11:29:00,,0:00:00,X,0,MECE ORAS,,2010-06-18 11:29:00,,0.0
20004243,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- ENT 930-FL30A,,20067444.0,1,205046,m2,sistema prefiltración falla mov 220303,8/06/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/06/2010,10:18:00,,0:00:00,X,0,MECE ORAS,,2010-06-08 10:18:00,,0.0
20004186,MRF,OC-EST-MRF-AELE-MT,MEDIA TENSIÓN,TABLERO CTRL FASE I,,,1,205016,m2,fase 1 falla en energia,6/06/2010,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,6/06/2010,13:47:00,6/06/2010,13:50:00,X,"0,05",MECE,,2010-06-06 13:47:00,2010-06-06 13:50:00,0.05
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,,1,205022,m2,falla mov 520003 pata tanque tcc 402,6/06/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,6/06/2010,5:39:00,6/06/2010,5:40:00,X,"0,02",MECE,,2010-06-06 05:39:00,2010-06-06 05:40:00,0.02
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,10019622.0,1,205031,m2,bomba del api falla sello mecanico,7/06/2010,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,6/06/2010,15:00:00,22/06/2010,14:42:12,X,"383,7",MECE ORAS,,2010-06-06 15:00:00,2010-06-22 14:42:12,
20004497,MRF,OC-EST-MRF-UCOM-DITC402,TANQUE TC-402,TANQUE DIESEL DIARIO CONTRAINCENDIO,,,1,205005,m2,tc402 fuga de acpm,4/06/2010,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,5/06/2010,11:04:00,5/06/2010,12:00:00,X,"0,93",MECE,,2010-06-05 11:04:00,2010-06-05 12:00:00,0.93
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,20066661.0,1,205020,m2,ba 403 falla en indicador de  t°,5/06/2010,RO-PU-03,Bombas - Control y monitoreo,E304,Monitoreo,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/06/2010,16:29:00,,0:00:00,X,0,MECE ORAS,,2010-06-05 16:29:00,,0.0
20003866,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,HIDRANTE MH-418 DE CONTRA INCENDIO AGUA,,10019506.0,1,205015,m2,fuga de agua  en hidrante  mh 418,5/06/2010,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,5/06/2010,17:38:00,5/06/2010,17:38:00,X,0,MECE ORAS,,2010-06-05 17:38:00,2010-06-05 17:38:00,0.0
20003988,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA CONTRA INCENDIO ESPUMA,,20066661.0,1,204999,m2,bx-71010 falla en manometro,5/06/2010,SC-CI-01,Equipo contra incendio,T101,(especificar),RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/06/2010,16:07:00,,0:00:00,X,0,MECE ORAS,,2010-06-05 16:07:00,,0.0
20005951,CCA,OC-EST-CCA-PREC-LI,LINEA RECIBO DE CAUCACIA,"VALVULA COMP ESDV PPAL 30"" ENT ESTAC CCA",,,1,204967,m2,falla gracera esdv-220024,3/06/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,3/06/2010,21:31:00,3/06/2010,22:00:00,X,"0,48",MECE,A,2010-06-03 21:31:00,2010-06-03 22:00:00,0.48
20004492,MRF,OC-EST-MRF-UCOM-CRTC401,TANQUE TC-401,TANQUE CRUDO CENTRIFUGADO GENERAL,,10019471.0,1,204825,m2,tc-401 fuga de diesel,4/05/2010,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,1,,se desmonta plantina de ruptura,1/06/2010,8:45:00,1/06/2010,12:00:00,X,"3,25",MECE ORAS,,2010-06-01 08:45:00,2010-06-01 12:00:00,3.25
20004226,MRF,OC-EST-MRF-AGEN-GE402,GENERADOR AUXILIAR 402 FI,MOTOR DIESEL GE-402 FASE I,,10019510.0,1,205029,m2,generadores fase i contaminacion comb,6/06/2010,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,SER,Piezas Mecánicas Sueltas,,1,,agua y algas en sistema de combustible,1/06/2010,18:04:00,2/06/2010,18:00:00,X,"23,93",MECE ORAS,,2010-06-01 18:04:00,2010-06-02 18:00:00,
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,10019541.0,1,205050,m2,gen 402 fase i contaminacion de combusti,8/06/2010,RO-EG-06,Generador Elec - Misceláneos,C603,Otros (especificar),RO-EG-MF,SER,Piezas Mecánicas Sueltas,,1,,combustible degradado por tiempo almacen,1/06/2010,18:47:00,2/06/2010,18:00:00,X,"23,22",MECE ORAS,,2010-06-01 18:47:00,2010-06-02 18:00:00,
20002137,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,TRANSMISOR PRES TP305,,10019446.0,1,204946,m2,tp-305 mto ctvo tx de nivel medida api,28/05/2010,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/05/2010,7:00:00,,0:00:00,X,0,MECE ORAS,,2010-05-28 07:00:00,,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10019482.0,1,204686,m2,bomba contraincendio ba 403 fuga agua,25/04/2010,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,27/05/2010,7:37:00,27/05/2010,14:00:00,X,"6,38",MECE ORAS,,2010-05-27 07:37:00,2010-05-27 14:00:00,6.38
20003090,EPO,OC-EST-EPO-ENSA-PREFILT,"RECIBO, PREFILTRACION Y CONTROL ARAGUANE",TRAMPA RECIBO ARAGUANEY,,,1,204945,m2,trampa de recibo ra-302a de brazo,27/05/2010,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,27/05/2010,0:37:00,27/05/2010,14:08:00,X,"13,52",MECE,,2010-05-27 00:37:00,2010-05-27 14:08:00,
20004266,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,FILTRO FILBRA30,,,1,204934,m2,prefiltro tlf22030 fuga de crudo,25/05/2010,ME-FM-01,Filtros y Mallas (de proceso),K101,Tapa,ME-FM-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,25/05/2010,6:52:00,25/05/2010,11:10:00,X,"4,3",MECE,,2010-05-25 06:52:00,2010-05-25 11:10:00,4.3
20004441,MRF,OC-EST-MRF-UCOM-CR5210,ALFA LAVAL CSS-5210,VALVULA 5204 ALFA LAVAL 5210,,10019462.0,1,204937,m2,centrifugas fase i en falla,25/05/2010,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,25/05/2010,19:02:00,27/05/2010,12:00:00,X,"40,97",MECE ORAS,,2010-05-25 19:02:00,2010-05-27 12:00:00,
20004238,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- ENT 930-FL20,,10019442.0,1,204940,m2,mov220303 falla en cierre y apertura,24/05/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SPO,Operación inesperada,,0,,nan,24/05/2010,20:27:00,24/05/2010,20:27:00,X,0,MECE ORAS,,2010-05-24 20:27:00,2010-05-24 20:27:00,0.0
20003831,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR DIESEL BA403 CIAGUA,,10019482.0,1,204928,m2,ba 403 fuga  de agua por bomba,22/05/2010,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,22/05/2010,11:27:00,,0:00:00,X,0,MECE ORAS,,2010-05-22 11:27:00,,0.0
20004223,MRF,OC-EST-MRF-AGEN-GE401,GENERADOR AUXILIAR 401 FI,MOTOR DIESEL GE-401 FASE I,,10019391.0,1,204910,m2,ge 401 fuga de combustible,18/05/2010,ME-PI-01,Tubería - Tubo,I106,Elemento de Tubería,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/05/2010,11:24:00,18/05/2010,11:24:00,X,0,MECE ORAS,,2010-05-18 11:24:00,2010-05-18 11:24:00,0.0
20000804,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,PANEL CONCENTRADOR SEÑALES CONTRAINCEN,,,1,204872,m2,detector lel bb-41020 se está disparando,14/05/2010,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-FG-MF,SHH,Falsa alarma de alto nivel,,0,,nan,14/05/2010,9:19:00,14/05/2010,9:19:00,X,0,MECE,,2010-05-14 09:19:00,2010-05-14 09:19:00,0.0
20002521,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP303,,10019362.0,1,204871,m2,falla indicacion mov 326,10/05/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,8/05/2010,23:34:00,30/05/2010,0:00:00,X,"504,43",MECE ORAS,,2010-05-08 23:34:00,2010-05-30 00:00:00,
20000223,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,VALVULA CTRL PRES TK4104B,,,1,204850,m2,falla pcv gas de covertura tk 04a/b,6/05/2010,ME-VE-01,Tanques - Ítems externos,H103,Válvulas,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/05/2010,11:00:00,6/05/2010,11:00:00,X,0,MECE,,2010-05-06 11:00:00,2010-05-06 11:00:00,0.0
20004422,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-700 DE ALFA LAVAL CCS-52200,,10019301.0,1,204841,m2,centrifuga 700 falla  par arrancar,6/05/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,6/05/2010,8:03:00,6/05/2010,8:03:00,X,0,MECE ORAS,,2010-05-06 08:03:00,2010-05-06 08:03:00,0.0
20004510,MRF,OC-EST-MRF-UCOM-CRTC411,TANQUE TC-411,MOTOR ELECTRICO BOMBA TC411,,10019346.0,1,204842,m2,crudo combustible fase i falla valvula,6/05/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,6/05/2010,16:36:00,,0:00:00,X,0,MECE ORAS,,2010-05-06 16:36:00,,0.0
20003310,EPO,OC-EST-EPO-COMB-BC52060,UNIDAD MOTOR-BOMBA BC-52060,VALVULA MOV_4x150-LIN 920-CRUDFASE2,,10019285.0,1,204817,m2,cambio actuador v/v entra. combus. bpc 6,5/05/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,OM05,1,Desgaste normal,nan,5/05/2010,21:41:00,5/05/2010,22:45:43,X,"1,08",MECE ORAS,,2010-05-05 21:41:00,2010-05-05 22:45:43,1.08
20004420,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,MOTOR BOMBA BC-5212 ALFA LAVAL CCS-52200,,20067521.0,1,204828,m2,bc 305b fuga de crudo,5/05/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,5/05/2010,17:38:00,,0:00:00,X,0,MECE ORAS,,2010-05-05 17:38:00,,0.0
20004423,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,AGITADOR CE-800 DE ALFA LAVAL CCS-52200,,20066876.0,1,204822,m2,centrifuga 800 fuga de producto,4/05/2010,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/05/2010,3:27:00,,0:00:00,X,0,MECE ORAS,,2010-05-04 03:27:00,,0.0
20003759,MRF,OC-EST-MRF-PBOM-BP42080,BOMBA PRINCIPAL BP42080,TT-420802 TRANSMISOR TEMPERATURA,,,1,204757,m2,mpd 42080 fisura flexible admicion aire,29/04/2010,RO-CE-02,Motor Combust - Unidad motor combustión,A207,Exhosto,RO-CE-MF,NOI,Ruido fuera de lo Normal,,1,,ajuste de flexible,29/04/2010,6:34:00,29/04/2010,7:00:00,X,"0,43",MECE,,2010-04-29 06:34:00,2010-04-29 07:00:00,0.43
20004424,MRF,OC-EST-MRF-UCOM-CR52200,ALFA LAVAL CCS-52200,CALENTADOR CRE-700 DE CCS-52200,,20067521.0,1,204749,m2,calentador b centrifugas fases1fuga cru,29/04/2010,ME-PI-01,Tubería - Tubo,I102,Accesorio,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,29/04/2010,21:39:00,29/04/2010,21:39:00,X,0,MECE ORAS,,2010-04-29 21:39:00,2010-04-29 21:39:00,0.0
20003276,EPO,OC-EST-EPO-ACOM-DI,DIESEL,TRANSMISOR FLUJO A ENTRADA TK TC302,,10019525.0,1,204750,m2,fqit-520603 contador de flujo  con fuga,28/04/2010,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,28/04/2010,5:45:00,7/06/2010,0:00:00,X,"954,25",MECE ORAS,,2010-04-28 05:45:00,2010-06-07 00:00:00,
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,,1,204719,m2,válvula mov 380001 salida prover,28/04/2010,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,27/04/2010,20:36:00,27/04/2010,21:49:00,X,"1,22",MECE,,2010-04-27 20:36:00,2010-04-27 21:49:00,1.22
20004030,MRF,OC-EST-MRF-SCIN-ES,ESPUMA CONTRAINCENDIOS,VALVULA HV-5706 DE CONTRA INCENDIO,,20066661.0,1,204688,m2,tuberia  electrica  suelta brida hv5706,25/04/2010,ME-PI-02,Tubería - Control y monitoreo,I202,Cableado,ME-WI-MF,OTH,Modos de Falla no especificados,,0,,nan,25/04/2010,15:49:00,,0:00:00,X,0,MECE ORAS,,2010-04-25 15:49:00,,0.0
20001456,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA MOV_20X600- SAL 220-SACIB,,,1,204852,m2,mov-8200 presenta pase,7/05/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/04/2010,10:39:00,25/04/2010,18:00:00,X,"7,35",MECE,,2010-04-25 10:39:00,2010-04-25 18:00:00,7.35
20001457,VSA,OC-EST-VSA-PMED-SACIB,SALIDA AL CIB POR MS-3600,VALVULA PRESION SALIDA CIB,,,1,204853,m2,pcv 8200 presenta pase hasta 2500 bph,7/05/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/04/2010,10:39:00,25/04/2010,18:00:00,X,"7,35",MECE,,2010-04-25 10:39:00,2010-04-25 18:00:00,7.35
20001665,VSA,OC-EST-VSA-PMED-BE3660,BRAZO MEDICIÓN DE ENTRADA BE3660,VALVULA MOV_8X600- MUL 220-BE3660,,,1,204854,m2,mov 3662 despinada,7/05/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,25/04/2010,10:39:00,25/04/2010,15:00:00,X,"4,35",MECE,,2010-04-25 10:39:00,2010-04-25 15:00:00,4.35
20001748,VSA,OC-EST-VSA-PMED-BE3680,BRAZO MEDICIÓN DE ENTRADA BE3680,VALVULA MANUALES BRAZO MEDICION 3680,,,1,204855,m2,pase en el drenaje de pulgada del 3680,7/05/2010,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,25/04/2010,10:39:00,25/04/2010,17:00:00,X,"6,35",MECE,,2010-04-25 10:39:00,2010-04-25 17:00:00,6.35
20003006,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO FLUJO DESPACHO,,10019183.0,1,204667,m2,di-820024 en scada congelada,24/04/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/04/2010,15:16:00,25/04/2010,0:00:00,X,"8,73",MECE ORAS,A,2010-04-24 15:16:00,2010-04-25 00:00:00,8.73
20002069,EPO,OC-EST-EPO-PALM-BT316,BOMBA TRASIEGO ALMACENAM. BT5316,BOMBA CENTRIFUGA BB316,,10019131.0,1,204658,m2,bb316 de trasiego falla acople,22/04/2010,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,RO-PU-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,19/04/2010,16:30:00,19/04/2010,19:05:06,X,"2,59",MECE ORAS,,2010-04-19 16:30:00,2010-04-19 19:05:06,2.59
20004878,CVA,OC-TER-CVA-PDIL-TK7313,TANQUES DE DILUCIÓN TK7313,MOTOR ELECTRICO AGT-B TK7313,,10019425.0,1,204617,m2,"agt7312b, esta presentando goteo.",16/04/2010,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/04/2010,16:09:00,,0:00:00,X,0,MECE ORAS,,2010-04-16 16:09:00,,0.0
20003329,EPO,OC-EST-EPO-COMB-TFL52060,BRAZO FILTRACION TFL-52060,VALVULA MOV_2x150-LIN 920-CRUDOGEN,,10019152.0,1,204626,m2,valvula mov 520607a falla actuador,18/04/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,16/04/2010,16:00:00,17/04/2010,0:00:00,X,8,MECE ORAS,,2010-04-16 16:00:00,2010-04-17 00:00:00,8.0
20003330,EPO,OC-EST-EPO-COMB-TFL52060,BRAZO FILTRACION TFL-52060,VALVULA MOV_3x150-LIN 920-CRUDOGEN,,10019153.0,1,204627,m2,valvula mov 520607b falla actuador,18/04/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,16/04/2010,17:00:00,17/04/2010,0:00:00,X,7,MECE ORAS,,2010-04-16 17:00:00,2010-04-17 00:00:00,7.0
20001210,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA MOV_2x900- CTR PRES 220-PV2308C,,10020344.0,1,205687,m2,cambio valvula de alivio mov 2308f,23/09/2010,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,15/04/2010,7:00:00,15/04/2010,17:00:00,X,10,MECE ORAS,,2010-04-15 07:00:00,2010-04-15 17:00:00,10.0
20006968,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,ACTUADOR ELECT MOV-820006 BYPASS TRAMPA,,10019068.0,1,204576,m2,revisar mov-820006 por falla de comunica,7/04/2010,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/04/2010,7:00:00,2/04/2010,15:00:00,X,8,MECE ORAS,A,2010-04-02 07:00:00,2010-04-02 15:00:00,8.0
20007356,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,POSICIONADOR VALVULA FV-420601,,10019023.0,1,204541,m2,bpc-42060 falla de valvula recirculacion,1/04/2010,RO-PU-03,Bombas - Control y monitoreo,E306,Válvulas,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/03/2010,10:00:00,30/03/2010,10:00:00,X,0,MECE ORAS,,2010-03-30 10:00:00,2010-03-30 10:00:00,0.0
20008875,EPO,OC-EST-EPO-PMED-CA38000,MEDICIÓN CALIDAD CA38000,BOMBA CENTRI LOOP CALIDAD 38,,,1,204579,m2,bomba 38001 loop calidad con fuga,8/04/2010,RO-PU-01,Bombas - Transmisión de potencia,E105,Acople unidad conductora,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,30/03/2010,7:15:00,27/04/2010,0:00:00,X,"664,75",MECE,,2010-03-30 07:15:00,2010-04-27 00:00:00,
20003886,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,TANQUE CONTRA INCENDIO CIAGUA,,,1,204530,m2,tanques agua contraicendio sin iluminaci,29/03/2010,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,29/03/2010,6:37:00,,0:00:00,X,0,MECE,,2010-03-29 06:37:00,,0.0
20003264,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10018931.0,1,204510,m2,alfa laval css-5210,27/03/2010,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,27/03/2010,8:26:00,,0:00:00,X,0,MECE ORAS,,2010-03-27 08:26:00,,0.0
20003443,EPO,OC-EST-EPO-LCTV-INSTALAC,INSTALACIONES Y CONSTRUCCION,EDIFICACION OFICINA ADMINISTRATIVAS,,10018972.0,1,204521,m2,falla motor porteria principal,28/03/2010,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,27/03/2010,10:00:00,28/03/2010,0:00:00,X,14,MECE ORAS,,2010-03-27 10:00:00,2010-03-28 00:00:00,
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10019005.0,1,204504,m2,saab tank radar tp-304 de tanque tp-304,25/03/2010,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/03/2010,0:10:00,25/03/2010,1:50:26,X,"1,67",MECE ORAS,,2010-03-25 00:10:00,2010-03-25 01:50:26,1.67
20008841,EPO,OC-EST-EPO-PMED-BE38040,BRAZO MEDICIÓN DE ENTRADA ALEPO 40,VALVULA MOV_12x150- PRB 920-BE38040,,10018973.0,1,204522,m2,mov-380401 falla de apertura,28/03/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/03/2010,7:00:00,29/03/2010,0:00:00,X,89,MECE ORAS,,2010-03-25 07:00:00,2010-03-29 00:00:00,
20002897,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOOSTER,,10019046.0,1,204505,m2,tanque tu-53300 de tanque sumidero,25/03/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,24/03/2010,8:15:00,24/03/2010,8:51:34,X,"0,61",MECE ORAS,,2010-03-24 08:15:00,2010-03-24 08:51:34,0.61
20008862,EPO,OC-EST-EPO-PMED-PR38100,PROBADOR DE MEDICIÓN PR38100,VALVULA MOV_12x150- SAL 920-PR38100,,10018964.0,1,204483,m2,corregir fuga patin de altos de porvenir,23/03/2010,SC-VA-01,Válvulas - Válvulas,S104,Empaques / sello vástago,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,23/03/2010,16:00:00,23/03/2010,18:00:00,X,2,MECE ORAS,,2010-03-23 16:00:00,2010-03-23 18:00:00,2.0
20004467,MRF,OC-EST-MRF-UCOM-DI404,UNIDAD MOTOR-BOMBA BC-404,BOMBA CENTRIFUGA 3 TRASIEGO DIESEL,,10018968.0,1,204494,m2,fuga sello mec bomba filtros cunos fase1,23/03/2010,RO-CE-04,Motor Combust - Sistema de lubricación,A402,Bomba,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,1,,reparacion de sello,23/03/2010,7:26:00,25/03/2010,17:00:00,X,"57,57",MECE ORAS,,2010-03-23 07:26:00,2010-03-25 17:00:00,
20000804,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,PANEL CONCENTRADOR SEÑALES CONTRAINCEN,,10019121.0,1,204640,m2,falla detector de humo c control,19/04/2010,SC-FG-01,Detectores Fuego y Gas - Sensor,Q103,Detector,SC-FG-MF,FTF,No responde bajo demanda o señal en emer,,0,,nan,23/03/2010,15:41:00,21/04/2010,17:00:00,X,"697,32",MECE ORAS,,2010-03-23 15:41:00,2010-04-21 17:00:00,
20002871,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,BOMBA CENTRIFUGA AGUA ACEITOSAS 100,,10018982.0,1,203588,m2,bomba 59100  sumidero generadores falla.,15/10/2009,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,20/03/2010,7:00:00,20/03/2010,18:00:00,X,11,MECE ORAS,,2010-03-20 07:00:00,2010-03-20 18:00:00,
20005968,CCA,OC-EST-CCA-ENSA-BIC56100,BOMBA INYECCION QUIMICA BIC-56100,BOMBA BIC-56110,,10018933.0,1,204468,m2,revisar fuga de aceite actuador bomba,19/03/2010,RO-PU-03,Bombas - Control y monitoreo,E301,Actuador,RO-PU-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,17/03/2010,7:30:00,17/03/2010,16:00:00,X,"8,5",MECE ORAS,,2010-03-17 07:30:00,2010-03-17 16:00:00,8.5
20003515,MRF,OC-EST-MRF-AAIR-BO,AIRE BOMBEO,COMPRESOR AIRE 403,,,1,204460,m2,ca 403 secuencia de operacion anormal,17/03/2010,RO-CO-03,Compresores - Control y monitoreo,B305,Monitoreo,RO-CO-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,16/03/2010,19:15:00,17/03/2010,12:00:00,X,"16,75",MECE,,2010-03-16 19:15:00,2010-03-17 12:00:00,
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10018931.0,1,204464,m2,alfa laval falla de calentadores,18/03/2010,ME-HE-03,Intercamb de calor - Control y monitoreo,G302,Unidad de control,ME-HE-MF,IHT,Enfriamiento/Calentamiento debajo de lo,,0,,nan,16/03/2010,8:00:00,20/03/2010,0:00:00,X,88,MECE ORAS,,2010-03-16 08:00:00,2010-03-20 00:00:00,
20003267,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,CALENTADOR CRUDO FASE II AUXILIAR,,10018931.0,1,204444,m2,calentador 5212 alfa laval no funciona,16/03/2010,ME-HE-03,Intercamb de calor - Control y monitoreo,G303,Fuente interna de poder,ME-HE-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,15/03/2010,10:30:00,,0:00:00,X,0,MECE ORAS,,2010-03-15 10:30:00,,0.0
20004692,CVA,OC-TER-CVA-AIRE-TAI54020,TANQUE TAI-54020,VALVULA SEG ALIV PRES AIR TAI54020,,10018921.0,1,204419,m2,fuga de aire por psv de tai 54020,11/03/2010,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,UNK,Información insuficiente,,0,,nan,11/03/2010,2:08:00,,0:00:00,X,0,MECE ORAS,,2010-03-11 02:08:00,,0.0
20002417,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,SENSOR DE TEMPERATURA TE-420668,,10018892.0,1,204422,m2,bpc-42060 alta temperatura descarga bomb,12/03/2010,RO-PU-03,Bombas - Control y monitoreo,E305,Sensores (especificar),RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,11/03/2010,14:00:00,11/03/2010,14:00:00,X,0,MECE ORAS,,2010-03-11 14:00:00,2010-03-11 14:00:00,0.0
20002429,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,VALVULA MOV-420610 DE BOMBA BPC-42060,,10018892.0,1,204421,m2,bpc-42060 falla mov descarga bomba,12/03/2010,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,11/03/2010,16:00:00,11/03/2010,17:55:54,X,"1,93",MECE ORAS,,2010-03-11 16:00:00,2010-03-11 17:55:54,1.93
20002903,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",CARGADOR N 2 GENERACION SOLAR,,10018893.0,1,204423,m2,falla energia  x descargas atmosfericas,12/03/2010,EL-PT-01,Transformador - Unidad transformador,M103,Bobinas,EL-PT-MF,OHE,Sobrecalentamiento,,0,,nan,11/03/2010,1:30:00,12/03/2010,0:00:00,X,"22,5",MECE ORAS,,2010-03-11 01:30:00,2010-03-12 00:00:00,
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10018884.0,1,204377,m2,motor centrifuga 5212 averiado,6/03/2010,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,UST,Apagado Inesperado,,0,,nan,6/03/2010,23:55:00,7/03/2010,2:37:00,X,"2,7",MECE ORAS,,2010-03-06 23:55:00,2010-03-07 02:37:00,2.7
20003249,EPO,OC-EST-EPO-COMB-CCS52200,ALFA LAVAL CCS-52200,MODULO SEP CENTRIF. FASEII AUXILIAR,,10018796.0,1,204341,m2,cambio bomba rooper alfa laval y habilit,25/02/2010,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,25/02/2010,10:00:00,25/02/2010,14:00:00,X,4,MECE ORAS,,2010-02-25 10:00:00,2010-02-25 14:00:00,4.0
20003017,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDS LIN920- REC,,,1,204340,m2,mov25009 presenta fuga de crudo,25/02/2010,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,24/02/2010,16:30:00,25/02/2010,0:00:00,X,"7,5",MECE,A,2010-02-24 16:30:00,2010-02-25 00:00:00,7.5
20003016,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDSENT920TG25000,,10018802.0,1,204332,m2,mov-25007 ctvo falla de funcionamiento,23/02/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,23/02/2010,7:00:00,,0:00:00,X,0,MECE ORAS,A,2010-02-23 07:00:00,,0.0
20000097,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,30001920.0,1,204311,m2,mov-210215 en corto,20/02/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,OM05,1,Desgaste normal,corto circuito por humedad en bornera,20/02/2010,16:23:00,22/02/2010,16:00:00,X,"47,62",MECE ORAS,,2010-02-20 16:23:00,2010-02-22 16:00:00,
20002691,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,MOTOR DIESEL BA305,,,1,204279,m2,ba 305 contraincendio no acelera al maxi,16/02/2010,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,17/02/2010,14:30:00,17/02/2010,15:00:00,X,"0,5",MECE,,2010-02-17 14:30:00,2010-02-17 15:00:00,0.5
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10018786.0,1,204278,m2,tp304 saab no registra la temp. de liqui,16/02/2010,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/02/2010,24:00:00,,0:00:00,X,0,MECE ORAS,,2010-02-15 00:00:00,,0.0
20001002,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-TG82005,,,1,204241,m2,mov-5078 aparece desenergizada,11/02/2010,RO-PU-03,Bombas - Control y monitoreo,E301,Actuador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,11/02/2010,13:48:00,11/02/2010,13:48:00,X,0,MECE,,2010-02-11 13:48:00,2010-02-11 13:48:00,0.0
20004776,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-A TK12010,,10018721.0,1,204190,m2,motor  agt-12010a con bajo aislamiento,1/02/2010,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,1/02/2010,16:48:00,30/09/2010,0:00:00,X,"5.767,20",MECE ORAS,,2010-02-01 16:48:00,2010-09-30 00:00:00,
20004778,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,MOTOR ELECT AGT-B TK12010,,20065497.0,1,204191,m2,tapa de prteccion agt-12010b,1/02/2010,RO-EM-05,Motor Elec - Miscelaneos,D501,Cubierta,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,1/02/2010,16:51:00,,0:00:00,X,0,MECE ORAS,,2010-02-01 16:51:00,,0.0
20002128,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,TANQUE ALMAC CRUDO TP304,,10022681.0,1,204236,m2,tp 304 escape de producto por el techo,10/02/2010,ME-VE-01,Tanques - Ítems externos,H105,Techo,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,30/01/2010,9:45:00,,0:00:00,X,0,MECE ORAS,,2010-01-30 09:45:00,,0.0
20005067,CVA,OC-TER-CVA-COND-3BA21253,30-PRO-C-BA21-253,VALVULA MOV_24x150-SAL 710-MU120,,10018653.0,1,204177,m2,fuga de aceite volante de la mov-120107,29/01/2010,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/01/2010,16:59:00,,0:00:00,X,0,MECE ORAS,,2010-01-29 16:59:00,,0.0
20007487,CVA,OC-TER-CVA-COND-BA21248,36-PRO-C-BA21-248,ACTUADOR MOV-600020 36-PRO-C-BA21-248,,10018654.0,1,204157,m2,fuga de aceite en mov-600020,29/01/2010,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/01/2010,17:05:00,,0:00:00,X,0,MECE ORAS,,2010-01-29 17:05:00,,0.0
20007499,CVA,OC-TER-CVA-COND-BA21258,30-PRO-C-BA21-258,ACTUADOR MOV-120308 30-PRO-C-BA21-258,,10018655.0,1,204175,m2,fuga de aceite en la mov-120308,29/01/2010,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,29/01/2010,16:04:00,,0:00:00,X,0,MECE ORAS,,2010-01-29 16:04:00,,0.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10018646.0,1,204171,m2,correcccion fuga de agua unidad ba-304,29/01/2010,RO-CE-05,Motor Combust - Sistema de refrigeración,A507,Bomba,RO-PU-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,29/01/2010,8:00:00,29/01/2010,11:30:00,X,"3,5",MECE ORAS,,2010-01-29 08:00:00,2010-01-29 11:30:00,3.5
20002704,EPO,OC-EST-EPO-SCIN-BA72010,UNIDAD MOTOR-BOMBA BA-72010,MOTOR ELECT BA72010,,10018932.0,1,204235,m2,bomba jokey en falla dispara el termico,10/02/2010,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,29/01/2010,11:00:00,,0:00:00,X,0,MECE ORAS,,2010-01-29 11:00:00,,0.0
20001956,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,BOMBA SUMERGIBLE 1 BOCATOMA,,10018983.0,1,204227,m2,bomba vulcanera no prende automatico,10/02/2010,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,28/01/2010,10:30:00,28/01/2010,16:00:00,X,"5,5",MECE ORAS,,2010-01-28 10:30:00,2010-01-28 16:00:00,5.5
