equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20003018,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_24x900-LDSSAL920TG25000,,10018801.0,1,204228,m2,mov 250010 no opera desde el dcs.,10/02/2010,SC-VA-03,Válvulas - Control y monitoreo,S307,Interruptor de límite,SC-VA-MF,SPO,Operación inesperada,,0,,nan,28/01/2010,14:25:00,23/02/2010,12:00:00,X,"621,58",MECE ORAS,A,2010-01-28 14:25:00,2010-02-23 12:00:00,
20006961,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,ACTUADOR ELECT MOV-220010 BYPASS TRAMPA,,10018622.0,1,204151,m2,revisar comunicacion de la mov-22010,26/01/2010,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,26/01/2010,9:00:00,26/01/2010,17:00:00,X,8,MECE ORAS,A,2010-01-26 09:00:00,2010-01-26 17:00:00,8.0
20000083,CUS,OC-EST-CUS-PALM-MUTK120,MÚLTIPLE DE ALMACENAMIENTO MU120,VALVULA MOV_20x150-ENT 950-MUTK120,,10018623.0,1,204160,m2,falla mecanica mov 120323,25/01/2010,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,RO-EM-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,25/01/2010,16:14:00,,0:00:00,X,0,MECE ORAS,,2010-01-25 16:14:00,,0.0
20007632,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,ACTUADOR MOV-120319 DE TK-12030,,,1,204161,m2,falla de operacion mov 120319,25/01/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,SPO,Operación inesperada,,0,,nan,25/01/2010,16:28:00,25/01/2010,16:28:00,X,0,MECE,,2010-01-25 16:28:00,2010-01-25 16:28:00,0.0
20003017,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,VALVULA MOV_30x900-LDS LIN920- REC,,10018585.0,1,204136,m2,mto ctvo mov250009 by-pass trampa recibo,20/01/2010,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,19/01/2010,12:02:00,19/01/2010,15:00:00,X,"2,97",MECE ORAS,A,2010-01-19 12:02:00,2010-01-19 15:00:00,2.97
20004383,MRF,OC-EST-MRF-PDES-TG82000,TRAMPA DESPACHO TG82000,ACOPLE DE VALVULA MOV-820005 DE TRAMPA,,10018645.0,1,204170,m2,fuga producto por testigo mov 820005,28/01/2010,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,19/01/2010,7:47:00,19/01/2010,13:00:00,X,"5,22",MECE ORAS,,2010-01-19 07:47:00,2010-01-19 13:00:00,5.22
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,,1,204101,m2,falla indicador flujo estación cus,17/01/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/01/2010,11:10:00,24/01/2010,17:00:00,X,"173,83",MECE,A,2010-01-17 11:10:00,2010-01-24 17:00:00,
20005470,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,VALVULA MOV_42x300- LIN 710-CONEX DESP,,10018626.0,1,204099,m2,fuga por termopozo en trampa despacho.,16/01/2010,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,16/01/2010,14:31:00,17/01/2010,11:00:00,X,"20,48",MECE ORAS,,2010-01-16 14:31:00,2010-01-17 11:00:00,
20007797,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,ACTUADOR MOV-2308A AGUAS ARRIBA PV 2308A,,10018564.0,1,204074,m2,revision mov-2308a,13/01/2010,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/01/2010,17:58:00,13/01/2010,18:00:00,X,"0,03",MECE ORAS,,2010-01-13 17:58:00,2010-01-13 18:00:00,0.03
20004978,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,MOTOR ELECTRICO BT55030,,10018647.0,1,204158,m2,falla motor bt-55030,29/01/2010,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,12/01/2010,18:09:00,,0:00:00,X,0,MECE ORAS,,2010-01-12 18:09:00,,0.0
20005572,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,LDS TRANSMISOR DENSI CALIDAD MS36000,,,1,204133,m2,falla g-36000 cv,5/01/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/01/2010,20:23:00,5/01/2010,20:23:00,X,0,MECE,A,2010-01-05 20:23:00,2010-01-05 20:23:00,0.0
20005572,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,LDS TRANSMISOR DENSI CALIDAD MS36000,,,1,204062,m2,falla g-36000 cv,5/01/2010,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/01/2010,20:23:00,5/01/2010,20:23:00,X,0,MECE,A,2010-01-05 20:23:00,2010-01-05 20:23:00,0.0
20003835,MRF,OC-EST-MRF-SCIN-AU,AGUA CONTRAINCENDIOS,MOTOR ELECT BOMBA CIAGUA,,10018501.0,1,204042,m2,ba-404 presenta para arrancar s contrain,3/01/2010,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,1,,reparacion  y cambio cremallera,3/01/2010,17:29:00,4/01/2010,17:00:00,X,"23,52",MECE ORAS,,2010-01-03 17:29:00,2010-01-04 17:00:00,
20001056,CUS,OC-EST-CUS-PMED-BE5107A,BRAZO MEDICIÓN DE ENTRADA CUSIANA 1,FILTRO CRUDO BRAZO1,,,1,204030,m2,filtros u. lact  con alto diferencial,28/12/2009,RO-PU-04,Bombas - Sistema de lubricación,E404,Filtro,RO-PU-MF,PLU,"Flujo restringido, taponado, atorado",,0,,nan,28/12/2009,17:15:00,29/12/2009,17:00:00,X,"23,75",MECE,,2009-12-28 17:15:00,2009-12-29 17:00:00,
20000696,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,BOMBA ELECTICA 20 ESPUMA,,10018417.0,1,203979,m2,cambio de bomba de espuma diesel,20/12/2009,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,20/12/2009,7:53:00,20/12/2009,17:00:00,X,"9,12",MECE ORAS,,2009-12-20 07:53:00,2009-12-20 17:00:00,9.12
20000697,CUS,OC-EST-CUS-SCIN-ES,ESPUMA CONTRAINCENDIOS,MOTOR DIESEL ESPUMA,,,1,203959,m2,fuga de concentrado espuma bomba diesel,13/12/2009,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,13/12/2009,17:35:00,17/12/2009,17:00:00,X,"95,42",MECE,,2009-12-13 17:35:00,2009-12-17 17:00:00,
20003565,MRF,OC-EST-MRF-ALMC-TQ55000,TANQUE TQ-55000,TRANSMISOR NIVEL TQ55000,,,1,203956,m2,falla indicador nivel tq-55000 mr,12/12/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,12/12/2009,6:58:00,12/12/2009,7:30:00,X,"0,1",MECE,,2009-12-12 06:58:00,2009-12-12 07:30:00,0.1
20007797,VSA,OC-EST-VSA-PREC-PV2308A,BRAZO CONTROL PRESION FASE I PV-2308A,ACTUADOR MOV-2308A AGUAS ARRIBA PV 2308A,,10018344.0,1,203925,m2,cambio tarjeta fcu mov/2308a,10/12/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/12/2009,14:19:00,10/12/2009,14:30:00,X,"0,18",MECE ORAS,,2009-12-10 14:19:00,2009-12-10 14:30:00,0.18
20002570,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP302,,10018507.0,1,203928,m2,mov 319 fala de comunicacion con master,11/12/2009,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,10/12/2009,19:30:00,,0:00:00,X,0,MECE ORAS,,2009-12-10 19:30:00,,0.0
20002572,EPO,OC-EST-EPO-COND-RECIRCBB,LINEAS SUCCION Y DESCARGA REBOOSTERS,VALVULA MOV_16x150-LIN 920-TP304,,10018507.0,1,203929,m2,mov 321 falla de comunicacion con master,11/12/2009,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,10/12/2009,20:00:00,,0:00:00,X,0,MECE ORAS,,2009-12-10 20:00:00,,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,10018349.0,1,203921,m2,falla tarjeta saab tp-301,9/12/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,9/12/2009,11:34:00,9/12/2009,11:34:00,X,0,MECE ORAS,,2009-12-09 11:34:00,2009-12-09 11:34:00,0.0
20001070,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,MEDIDOR FLUJO TURBINA BRAZO2,,,1,203913,m2,falla canal a turbina brazo 2,5/12/2009,ME-WI-03,Malacate - Control y monitoreo,J302,Unidad de control,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,5/12/2009,14:05:00,20/12/2009,17:00:00,X,"362,92",MECE,,2009-12-05 14:05:00,2009-12-20 17:00:00,
20002896,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC TRAMPAS OCENSA,,10018308.0,1,203899,m2,tu-53200. falla pt descarga bomba.,1/12/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/12/2009,16:42:00,1/12/2009,17:30:00,X,"0,8",MECE ORAS,,2009-12-01 16:42:00,2009-12-01 17:30:00,0.8
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10018413.0,1,203886,m2,falla fi recibo cus en pr,29/11/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,29/11/2009,21:12:00,29/11/2009,21:12:00,X,0,MECE ORAS,A,2009-11-29 21:12:00,2009-11-29 21:12:00,0.0
20003004,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,TRANSMISOR FLUJO LINEA RECIBO CUS,,10018413.0,1,203877,m2,falla fi-25020 recibo de cus,24/11/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/11/2009,19:33:00,24/11/2009,20:00:00,X,"0,45",MECE ORAS,A,2009-11-24 19:33:00,2009-11-24 20:00:00,0.45
20000873,CUS,OC-EST-CUS-DREN-WP12030,BOMBA DEWATERING WP-12030,BOMBA CENTRIFUGA WP12030,,,1,203803,m2,manometro indicador  wp 12030,15/11/2009,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,15/11/2009,9:54:00,16/11/2009,17:00:00,X,"31,1",MECE,,2009-11-15 09:54:00,2009-11-16 17:00:00,
20000873,CUS,OC-EST-CUS-DREN-WP12030,BOMBA DEWATERING WP-12030,BOMBA CENTRIFUGA WP12030,,,1,203802,m2,falla horometro wp-12030,15/11/2009,RO-CE-01,Motor Combust - Sistema de arranque,A103,Control de arranque,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,15/11/2009,9:45:00,16/11/2009,17:00:00,X,"31,25",MECE,,2009-11-15 09:45:00,2009-11-16 17:00:00,
20003751,MRF,OC-EST-MRF-PBOM-BP42080,BOMBA PRINCIPAL BP42080,PLC CONTROL BPC42080,,10018232.0,1,203794,m2,bpc42080 perdida comunicaciones dcs,14/11/2009,RO-CE-03,Motor Combust - Control y monitoreo,A302,PLC,SC-CL-MF,UNK,Información insuficiente,,0,,nan,14/11/2009,5:48:00,14/11/2009,5:48:00,X,0,MECE ORAS,,2009-11-14 05:48:00,2009-11-14 05:48:00,0.0
20000862,CUS,OC-EST-CUS-DREN-WP12010,BOMBA DEWATERING WP-12010,"VALV MAN DE BOLA MARCA KF, 8",,70001120.0,1,203791,m2,goteo de crudo grasera wp12010,13/11/2009,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,13/11/2009,13:44:00,,0:00:00,X,0,MECE ORAS,,2009-11-13 13:44:00,,0.0
20007627,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,ACTUADOR MOV-120220 DE TK-12020,,30001920.0,1,203793,m2,mov 120220 se encuentra alarmada,13/11/2009,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,13/11/2009,13:49:00,,0:00:00,X,0,MECE ORAS,,2009-11-13 13:49:00,,0.0
20000807,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,MASTER STATION ROTORK,,30001920.0,1,203772,m2,se está abriendo lazo de control mov's,12/11/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,12/11/2009,15:45:00,,0:00:00,X,0,MECE ORAS,,2009-11-12 15:45:00,,0.0
20001018,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_16x600-REC 950-LIN REC,,70001120.0,1,203752,m2,goteo drenaje cuerpo mov-5076,10/11/2009,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/11/2009,9:25:00,,0:00:00,X,0,MECE ORAS,,2009-11-10 09:25:00,,0.0
20004411,MRF,OC-EST-MRF-IZAJ-TRAMPAEN,TRAMPA ENTRADA,CAMA PIG RECEIVER,,10017483.0,1,203757,m2,falla detector raspador recibo mr,10/11/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/11/2009,16:19:00,,0:00:00,X,0,MECE ORAS,,2009-11-10 16:19:00,,0.0
20000158,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,,10018432.0,1,203728,m2,no muestra señal agt 12020b en dcs,7/11/2009,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,OTH,Modos de Falla no especificados,,0,,nan,7/11/2009,11:20:00,7/11/2009,11:20:00,X,0,MECE ORAS,,2009-11-07 11:20:00,2009-11-07 11:20:00,0.0
20003260,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CSS5210,,10018129.0,1,203736,m2,anali. mal funcionamiento alfa laval5211,6/11/2009,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,6/11/2009,20:29:00,6/11/2009,20:29:00,X,0,MECE ORAS,,2009-11-06 20:29:00,2009-11-06 20:29:00,0.0
20003262,EPO,OC-EST-EPO-COMB-CSS5210,ALFA LAVAL CSS-5210,MOTOR ELECTRICO CE5212,,10018130.0,1,203737,m2,anali. mal funcionamiemto alfa laval5212,6/11/2009,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,6/11/2009,20:51:00,6/11/2009,20:51:00,X,0,MECE ORAS,,2009-11-06 20:51:00,2009-11-06 20:51:00,0.0
20002523,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP305,,10018147.0,1,203727,m2,daño del actuador mov-351,6/11/2009,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,5/11/2009,22:00:00,6/11/2009,10:00:00,X,12,MECE ORAS,,2009-11-05 22:00:00,2009-11-06 10:00:00,
20008585,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,LDS TRANSMISOR DENSI LINEA CAUCASIA,,,1,203704,m2,falla di-240025 cv,1/11/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/11/2009,5:45:00,1/11/2009,5:45:00,X,0,MECE,A,2009-11-01 05:45:00,2009-11-01 05:45:00,0.0
20004240,MRF,OC-EST-MRF-PREC-FL10,BRAZO DE FILTRACIÓN RECIBO FL10,VALVULA MOV_20X600- SAL 930-FL20,,10018143.0,1,203703,m2,falla mov-220221 prefiltros mr,1/11/2009,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,UNK,Información insuficiente,,0,,nan,1/11/2009,5:42:00,1/11/2009,5:42:00,X,0,MECE ORAS,,2009-11-01 05:42:00,2009-11-01 05:42:00,0.0
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,,1,203700,m2,falla indicador flujo de estación cus,31/10/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,31/10/2009,6:57:00,31/10/2009,6:57:00,X,0,MECE,A,2009-10-31 06:57:00,2009-10-31 06:57:00,0.0
20008588,MRF,OC-EST-MRF-ENSA-PRE22010,BRAZO PREFILTRACION TFL-22010,LDS TRANSMISOR DENSI SALIDA PREFILT,,10018143.0,1,203693,m2,falla logica mov 220121 y mov220221,30/10/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/10/2009,7:59:00,,0:00:00,X,0,MECE ORAS,A,2009-10-30 07:59:00,,0.0
20005965,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR TRAMPA RECIBO,,,1,203677,m2,falla detector de paso recibo cc,27/10/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,27/10/2009,18:41:00,27/10/2009,18:41:00,X,0,MECE,,2009-10-27 18:41:00,2009-10-27 18:41:00,0.0
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10016964.0,1,203678,m2,falla detector raspador trampa recibo cv,27/10/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,OTH,Modos de Falla no especificados,,0,,nan,27/10/2009,18:47:00,,0:00:00,X,0,MECE ORAS,,2009-10-27 18:47:00,,0.0
20005966,CCA,OC-EST-CCA-PDES-TG,TRAMPA DESPACHO CCA,DETECTOR RASPADOR TRAMPA DESPACHO,,,1,203643,m2,falla his trampa despacho cc,22/10/2009,EL-UP-06,UPS - Misceláneos,L604,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,22/10/2009,8:36:00,22/10/2009,8:36:00,X,0,MECE,,2009-10-22 08:36:00,2009-10-22 08:36:00,0.0
20002424,EPO,OC-EST-EPO-PBOM-BP42060,BOMBA PRINCIPAL BP42060,MOTOR ICC-42060 DE BOMBA BPC-42060,,,1,203634,m2,reparacion u 60,21/10/2009,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,OTH,Modos de Falla no especificados,,0,,nan,21/10/2009,8:00:00,21/10/2009,8:00:00,X,0,MECE,,2009-10-21 08:00:00,2009-10-21 08:00:00,0.0
20002664,EPO,OC-EST-EPO-SCIN-CIAGUA,CONTRA INCENDIO AGUA,PROPORCIONADOR BPP-150 CONTRA INCENDIO,,10018932.0,1,203640,m2,bomba jockey 2 no funciona,21/10/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,21/10/2009,15:00:00,21/10/2009,19:00:00,X,4,MECE ORAS,,2009-10-21 15:00:00,2009-10-21 19:00:00,4.0
20002710,EPO,OC-EST-EPO-SCIN-BX302,UNIDAD MOTOR-BOMBA BX-302,MOTOR ELECT BX302,,10018607.0,1,203629,m2,bomba bx302 no funciona,21/10/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,21/10/2009,15:00:00,,0:00:00,X,0,MECE ORAS,,2009-10-21 15:00:00,,0.0
20002713,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,BOMBA BX301,,10018607.0,1,203628,m2,bomba bx301 y 302 no arrancan,21/10/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,21/10/2009,22:15:00,,0:00:00,X,0,MECE ORAS,,2009-10-21 22:15:00,,0.0
20000807,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,MASTER STATION ROTORK,,10018106.0,1,203681,m2,daño mov 5078,28/10/2009,SC-VA-03,Válvulas - Control y monitoreo,S301,Cableado,SC-VA-MF,SPO,Operación inesperada,,0,,nan,21/10/2009,20:29:00,22/10/2009,17:00:00,X,"20,52",MECE ORAS,,2009-10-21 20:29:00,2009-10-22 17:00:00,
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10018042.0,1,203622,m2,falla motor de arranque uci304,19/10/2009,RO-CE-01,Motor Combust - Sistema de arranque,A102,Unidad de arranque (motor de arranque),RO-CE-MF,FTS,No arranca al momento de encender,,0,,nan,19/10/2009,18:29:00,19/10/2009,18:29:00,X,0,MECE ORAS,,2009-10-19 18:29:00,2009-10-19 18:29:00,0.0
20001017,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES LINEA ME5002,,20062860.0,1,203602,m2,pt-5077 y 5075 a con diferencia,16/10/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,16/10/2009,8:21:00,16/10/2009,8:21:00,X,0,MECE ORAS,,2009-10-16 08:21:00,2009-10-16 08:21:00,0.0
20000046,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRESION C TAI54010,,10017965.0,1,203591,m2,pt-540106 fuera de rango aire industrial,15/10/2009,RO-CO-03,Compresores - Control y monitoreo,B306,Sensores (especificar),RO-CO-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,15/10/2009,8:48:00,20/10/2009,16:00:00,X,"127,2",MECE ORAS,,2009-10-15 08:48:00,2009-10-20 16:00:00,
20004762,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR B TK12020,,20063216.0,1,203570,m2,fuga sello agt 12020b,12/10/2009,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,12/10/2009,16:36:00,,0:00:00,X,0,MECE ORAS,,2009-10-12 16:36:00,,0.0
20002515,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP302,,10017945.0,1,203531,m2,mtto y reparacion actuador mecan mov 329,8/10/2009,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/10/2009,18:18:00,8/10/2009,18:18:00,X,0,MECE ORAS,,2009-10-08 18:18:00,2009-10-08 18:18:00,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10018507.0,1,203527,m2,falla mov-302004 pr,8/10/2009,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,8/10/2009,7:14:00,,0:00:00,X,0,MECE ORAS,A,2009-10-08 07:14:00,,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10018507.0,1,203548,m2,mov302004 despacho tp302 no abre dsd dcs,10/10/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,8/10/2009,11:00:00,,0:00:00,X,0,MECE ORAS,A,2009-10-08 11:00:00,,0.0
20002687,EPO,OC-EST-EPO-SCIN-BA304,UNIDAD MOTOR-BOMBA BA-304,MOTOR DIESEL BA304,,10018981.0,1,203547,m2,ba 304 contrainc falla motor de arranque,10/10/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,7/10/2009,16:00:00,29/06/2010,0:00:00,X,"6.344,00",MECE ORAS,,2009-10-07 16:00:00,2010-06-29 00:00:00,
20000808,CUS,OC-EST-CUS-SCTR-CONTROL,CONTROL DE PROCESO,CONCENTRADOR SEÑALES,,,1,203491,m2,brzo 2 u. lact con alarma de t° enclavad,4/10/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,4/10/2009,14:25:00,20/12/2009,17:00:00,X,"1.850,58",MECE,,2009-10-04 14:25:00,2009-12-20 17:00:00,
20004746,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,AGITADOR MECANICO AGITADOR B TK12030,,,1,203440,m2,ruido anormal en agitador.,26/09/2009,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,26/09/2009,16:34:00,26/09/2009,16:34:00,X,0,MECE,,2009-09-26 16:34:00,2009-09-26 16:34:00,0.0
20004791,CVA,OC-TER-CVA-PALM-TK12030,TANQUE DE ALMACENAMIENTO TK12030,TEMPERATURA TE-120302 DE TK-12030,,10017924.0,1,203435,m2,falla ti-120302 cv,26/09/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,26/09/2009,4:34:00,27/09/2010,16:00:00,X,"8.795,43",MECE ORAS,,2009-09-26 04:34:00,2010-09-27 16:00:00,
20008585,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,LDS TRANSMISOR DENSI LINEA CAUCASIA,,,1,203432,m2,falla di-240025 cv,26/09/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,26/09/2009,4:21:00,26/09/2009,4:21:00,X,0,MECE,A,2009-09-26 04:21:00,2009-09-26 04:21:00,0.0
20007629,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,SENSOR VIBRACION VSHH-120205C AGT-12020C,,,1,203425,m2,alarma de vibración en agt-12020c,24/09/2009,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/09/2009,7:42:00,24/09/2009,7:42:00,X,0,MECE,,2009-09-24 07:42:00,2009-09-24 07:42:00,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,10017785.0,1,203414,m2,mov-820006 presenta alarma de atascada,22/09/2009,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,22/09/2009,11:20:00,24/09/2009,16:00:00,X,"52,67",MECE ORAS,,2009-09-22 11:20:00,2009-09-24 16:00:00,
20001003,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES DIF FL5003 B,,20062860.0,1,203401,m2,alarma continua de pdi-5084,20/09/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,20/09/2009,17:02:00,20/09/2009,17:02:00,X,0,MECE ORAS,,2009-09-20 17:02:00,2009-09-20 17:02:00,0.0
20000863,CUS,OC-EST-CUS-DREN-WP12010,BOMBA DEWATERING WP-12010,"VALV MAN BOLA MARCA PETROVALVES, TUBERIA",,20070734.0,1,203386,m2,fuga valvula alivio hv succión pw-12010,18/09/2009,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/09/2009,15:50:00,,0:00:00,X,0,MECE ORAS,,2009-09-18 15:50:00,,0.0
20002516,EPO,OC-EST-EPO-PALM-DISTTANQ,DISTRIBUCCION A TANQUES,VALVULA MOV_12x150- ENT 920-TP303,,10017774.0,1,203377,m2,corregir atascamiento mov 330 rec. apiay,18/09/2009,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,18/09/2009,17:55:00,18/09/2009,17:55:00,X,0,MECE ORAS,,2009-09-18 17:55:00,2009-09-18 17:55:00,0.0
20001968,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,TANQUE AGUA TA302,,,1,203624,m2,falla sistema agua potable,19/10/2009,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,16/09/2009,15:00:00,16/09/2009,15:00:00,X,0,MECE,,2009-09-16 15:00:00,2009-09-16 15:00:00,0.0
20001375,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,LDS TRANSMISOR FLUJO ULTRASON LIN DESP,,,1,203353,m2,falla fic-370127pv vs,15/09/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,15/09/2009,2:01:00,15/09/2009,10:00:00,X,"7,98",MECE,A,2009-09-15 02:01:00,2009-09-15 10:00:00,7.98
20005637,CVA,OC-TER-CVA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_16x150- DES 710-BS37050,,,1,203349,m2,la mov 370512 no opera,13/09/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,13/09/2009,5:45:00,13/09/2009,5:45:00,X,0,MECE,,2009-09-13 05:45:00,2009-09-13 05:45:00,0.0
20000654,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,TRANSMISOR FLUJO TRAMPA DESP CUS,,70000760.0,1,203333,m2,falla fic-820011pv cus,10/09/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/09/2009,18:31:00,10/09/2009,18:31:00,X,0,MECE ORAS,A,2009-09-10 18:31:00,2009-09-10 18:31:00,0.0
20004764,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,AGITADOR MECANICO AGITADOR C TK12020,,,1,203331,m2,fuga de producto por agitador b tk 12020,10/09/2009,ME-VE-04,Tanques - Misceláneos,H401,Agitador,ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,10/09/2009,12:59:00,10/09/2009,12:59:00,X,0,MECE,,2009-09-10 12:59:00,2009-09-10 12:59:00,0.0
20005788,CVA,OC-TER-CVA-ALOC-CM,CONTENEDORES,EDIFICACION LABORATORIO,,,1,203288,m2,extractor de la bodega del laboratorio.,6/09/2009,RO-EM-04,Motor Elec - Sistem de refrigeración,D406,Motor,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,6/09/2009,11:28:00,6/09/2009,11:28:00,X,0,MECE,,2009-09-06 11:28:00,2009-09-06 11:28:00,0.0
20001360,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,BOMBA ACHIQUE TU-53010,,10017506.0,1,203237,m2,"desmonte, reparacio y montaje bomba sumi",29/08/2009,RO-PU-02,Bombas - Unidad de bomba,E205,Rodamiento radial,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,29/08/2009,7:30:00,29/08/2009,24:00:00,X,"16,5",MECE ORAS,,2009-08-29 07:30:00,2009-08-30 00:00:00,
20001017,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR PRES LINEA ME5002,,20062860.0,1,203229,m2,falla pi-5077 cus,27/08/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/08/2009,1:43:00,27/08/2009,1:43:00,X,0,MECE ORAS,,2009-08-27 01:43:00,2009-08-27 01:43:00,0.0
20008585,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,LDS TRANSMISOR DENSI LINEA CAUCASIA,,20062556.0,1,203228,m2,falla di-240025 cv,27/08/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/08/2009,1:37:00,,0:00:00,X,0,MECE ORAS,A,2009-08-27 01:37:00,,0.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10018789.0,1,203227,m2,falla li-531001 pr,27/08/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/08/2009,1:33:00,27/08/2009,9:00:00,X,"7,45",MECE ORAS,,2009-08-27 01:33:00,2009-08-27 09:00:00,7.45
20000038,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRESION A TAI54010,,20059931.0,1,203233,m2,lectura erronea pi 540100,25/08/2009,RO-CO-03,Compresores - Control y monitoreo,B306,Sensores (especificar),RO-CO-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/08/2009,20:12:00,25/08/2009,20:12:00,X,0,MECE ORAS,,2009-08-25 20:12:00,2009-08-25 20:12:00,0.0
20001153,CUS,OC-EST-CUS-LCTV-EDIFPRIN,EDIFICIO PRINCIPAL,EDIFICACION OFICINAS PRINCIPALES,,10017481.0,1,203221,m2,extractores bodega 2 con ruido anormal,25/08/2009,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,NOI,Ruido fuera de lo Normal,,0,,nan,25/08/2009,16:37:00,25/08/2009,16:37:00,X,0,MECE ORAS,,2009-08-25 16:37:00,2009-08-25 16:37:00,0.0
20004344,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,LDS TRANSMISOR FLUJO LINEA ENTRADA EPO,,10017424.0,1,203223,m2,falla fi-220020 mr,25/08/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,25/08/2009,23:49:00,25/08/2009,23:49:00,X,0,MECE ORAS,A,2009-08-25 23:49:00,2009-08-25 23:49:00,0.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,10017481.0,1,203198,m2,fotocelda en mal estado circuito ta-1,21/08/2009,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,21/08/2009,13:42:00,21/08/2009,13:42:00,X,0,MECE ORAS,,2009-08-21 13:42:00,2009-08-21 13:42:00,0.0
20000922,CUS,OC-EST-CUS-ELEC-PP20100,TRANSMISION DE SEÑALES 950-PP-20100,TABLERO ELECTRICO DE ALUMBRADO 20100,,10017481.0,1,203199,m2,fotocelda patin espuma en mal estado,21/08/2009,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,21/08/2009,13:48:00,21/08/2009,13:48:00,X,0,MECE ORAS,,2009-08-21 13:48:00,2009-08-21 13:48:00,0.0
20001134,CUS,OC-EST-CUS-PMED-CACUS,MEDICIÓN CALIDAD CUSIANA,TOMAMUESTRAS UNIDAD LACT CALIDCUS,,10017471.0,1,203196,m2,reparacion daño tomamuestras de 1cc,21/08/2009,SC-VA-02,Válvulas - Actuador,S206,Sellos/empaquetaduras,SC-VA-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,21/08/2009,11:39:00,21/08/2009,11:39:00,X,0,MECE ORAS,,2009-08-21 11:39:00,2009-08-21 11:39:00,0.0
20001195,VSA,OC-EST-VSA-AIRE-SC601,UNIDAD MOTOR-COMPRESOR SC-601,COMPRESOR AXIAL PBOM AIRE INDU ALTA,,10017470.0,1,203195,m2,reparacion compresor ingersollrand,21/08/2009,RO-CO-02,Compresores - Compresor,B211,Pistón,RO-CO-MF,OHE,Sobrecalentamiento,,0,,nan,21/08/2009,18:24:00,21/10/2009,0:00:00,X,"1.445,60",MECE ORAS,,2009-08-21 18:24:00,2009-10-21 00:00:00,
20001551,VSA,OC-EST-VSA-PMED-BS37060,BRAZO MEDICIÓN SALIDA BS37060,VALVULA SEG ALIV BRAZO MEDICION 37060,,10017468.0,1,203191,m2,retorque de esparragos valv. de segurida,21/08/2009,SC-VA-01,Válvulas - Válvulas,S102,Uniones bridadas,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,21/08/2009,17:58:00,21/08/2009,24:00:00,X,"6,03",MECE ORAS,,2009-08-21 17:58:00,2009-08-22 00:00:00,6.03
20001555,VSA,OC-EST-VSA-PMED-BS37070,BRAZO MEDICIÓN SALIDA BS37070,VALVULA CTRL FLUJO BRAZO MED 37070,,10017469.0,1,203192,m2,cambio sello prensa estopa valv. de comp,21/08/2009,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,21/08/2009,7:10:00,21/08/2009,24:00:00,X,"16,83",MECE ORAS,,2009-08-21 07:10:00,2009-08-22 00:00:00,
20001577,VSA,OC-EST-VSA-PMED-BE3610,BRAZO MEDICIÓN DE ENTRADA BE3610,TRANSMISOR FLUJO BRAZO MED BE3610,,10017467.0,1,203190,m2,retorque de esparragos fqit 3610,21/08/2009,ME-PI-01,Tubería - Tubo,I103,Brida,ME-PI-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,21/08/2009,17:38:00,21/08/2009,24:00:00,X,"6,37",MECE ORAS,,2009-08-21 17:38:00,2009-08-22 00:00:00,6.37
20001196,VSA,OC-EST-VSA-AIRE-SC601,UNIDAD MOTOR-COMPRESOR SC-601,MOTOR ELEC DE C0MPRESOR SC-601,,,1,203173,m2,falla motor electrico del compresor,19/08/2009,RO-EM-01,Motor Elec - Motor eléctrico,D101,Estator,RO-EM-MF,FTS,No arranca al momento de encender,,0,,nan,19/08/2009,9:00:00,20/08/2009,0:00:00,X,15,MECE,,2009-08-19 09:00:00,2009-08-20 00:00:00,
20002091,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,SAAB RADAR TANQUE TP302,,10018409.0,1,203183,m2,display del tp 302  no funciona,20/08/2009,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,19/08/2009,10:00:00,19/08/2009,10:00:00,X,0,MECE ORAS,,2009-08-19 10:00:00,2009-08-19 10:00:00,0.0
20002877,EPO,OC-EST-EPO-ADRE-DA,DRENAJE ABIERTO,BOMBA CENTRIFUGA SEPARADOR API,,,1,203181,m2,falla el sello de la bomba api,19/08/2009,RO-PU-02,Bombas - Unidad de bomba,E207,Sellos mecánicos,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,18/08/2009,10:30:00,18/08/2009,10:30:00,X,0,MECE,,2009-08-18 10:30:00,2009-08-18 10:30:00,0.0
20001483,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA MOV_8X600- SAL 220-BS37010,,10017426.0,1,203133,m2,falla de comunicacion mov-370111,14/08/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/08/2009,15:07:00,14/08/2009,15:07:00,X,0,MECE ORAS,,2009-08-14 15:07:00,2009-08-14 15:07:00,0.0
20001969,EPO,OC-EST-EPO-AGUA-BA310,BOMBA AGUA EN TA-302 PARA SCIN,BOMBA CENTRIFUGA BA301,,10017901.0,1,203182,m2,bomba 310 de agua desmontada por mto,20/08/2009,RO-PU-02,Bombas - Unidad de bomba,E203,Impulsor,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,14/08/2009,15:00:00,14/08/2009,15:00:00,X,0,MECE ORAS,,2009-08-14 15:00:00,2009-08-14 15:00:00,0.0
20001544,VSA,OC-EST-VSA-PMED-BS37050,BRAZO MEDICIÓN SALIDA BS37050,VALVULA MOV_8X600- SAL 220-BS37050,,10017425.0,1,203132,m2,falla de comunicacion mov-370511,14/08/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,12/08/2009,15:03:00,13/08/2009,0:00:00,X,"8,95",MECE ORAS,,2009-08-12 15:03:00,2009-08-13 00:00:00,8.95
20000143,CUS,OC-EST-CUS-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,MOTOR ELECT AGITADOR TK12020,,20061293.0,1,203049,m2,falla cubiculo agt 12020 a,5/08/2009,RO-EM-02,Motor Elec - Control y monitoreo,D203,Fuente interna de poder,RO-EM-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,5/08/2009,8:32:00,5/08/2009,8:32:00,X,0,MECE ORAS,,2009-08-05 08:32:00,2009-08-05 08:32:00,0.0
20005672,CVA,OC-TER-CVA-PMED-CA37000,MEDICIÓN CALIDAD CA37000,BOMBA CENTRIFUGA MS37000,,10017381.0,1,203042,m2,fuga de crudo en fast loop despacho,4/08/2009,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,4/08/2009,5:33:00,4/08/2009,5:33:00,X,0,MECE ORAS,,2009-08-04 05:33:00,2009-08-04 05:33:00,0.0
20004978,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,MOTOR ELECTRICO BT55030,,,1,202983,m2,bt-30 breaker disparado constantemente,28/07/2009,RO-PU-03,Bombas - Control y monitoreo,E302,Unidad de control,RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,28/07/2009,5:58:00,28/07/2009,5:58:00,X,0,MECE,,2009-07-28 05:58:00,2009-07-28 05:58:00,0.0
20004978,CVA,OC-TER-CVA-PALM-BT55030,BOMBA TRASIEGO ALMACENAM. BT55030,MOTOR ELECTRICO BT55030,,,1,202957,m2,bt-30 se dispara breaker,24/07/2009,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,24/07/2009,9:29:00,24/07/2009,9:29:00,X,0,MECE,,2009-07-24 09:29:00,2009-07-24 09:29:00,0.0
20005090,CVA,OC-TER-CVA-COND-BA21021,24-PRO-C-BA21-021,VALVULA MOV BOLA TUBERIA MULTK120,,10017262.0,1,202926,m2,mov-120115 no abre en remoto,17/07/2009,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,17/07/2009,14:27:00,17/07/2009,14:27:00,X,0,MECE ORAS,,2009-07-17 14:27:00,2009-07-17 14:27:00,0.0
20005572,CVA,OC-TER-CVA-PMED-CA36000,MEDICIÓN CALIDAD CA36000,LDS TRANSMISOR DENSI CALIDAD MS36000,,,1,202915,m2,perdida de aire por el regulador.,17/07/2009,ME-CR-07,Grúas - Misceláneos,F701,Otros (especificar),ME-CR-MF,OTH,Modos de Falla no especificados,,0,,nan,17/07/2009,19:00:00,17/07/2009,19:00:00,X,0,MECE,A,2009-07-17 19:00:00,2009-07-17 19:00:00,0.0
20000956,CUS,OC-EST-CUS-PDES-TG82000,TRAMPA DESPACHO TG82000,VALVULA MOV_30x900-LIN 950-LIN DESP,,10017165.0,1,202904,m2,falla mov 820006,15/07/2009,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/07/2009,8:04:00,15/07/2009,8:04:00,X,0,MECE ORAS,,2009-07-15 08:04:00,2009-07-15 08:04:00,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10018507.0,1,202895,m2,mov-302004 presenta pase en pr,12/07/2009,ME-VE-04,Tanques - Misceláneos,H404,Otros (especificar),ME-VE-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,12/07/2009,17:04:00,,0:00:00,X,0,MECE ORAS,A,2009-07-12 17:04:00,,0.0
20002584,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,VALVULA MOV_36x150-LDS SAL920-TP301,,10017108.0,1,202835,m2,cambio de flexiconduit mov 301004,4/07/2009,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,4/07/2009,20:44:00,4/07/2009,20:44:00,X,0,MECE ORAS,A,2009-07-04 20:44:00,2009-07-04 20:44:00,0.0
20001958,EPO,OC-EST-EPO-AGUA-BOCATOMA,BOCATOMA,TRANSFORMADOR BOCATOMA,,10017093.0,1,202825,m2,falla linea electrica vulcanera,2/07/2009,EL-CT-01,Cables de potencia y teminaciones,P102,Otros (especificar),EL-CT-MF,OTH,Modos de Falla no especificados,,0,,nan,2/07/2009,14:51:00,2/07/2009,14:51:00,X,0,MECE ORAS,,2009-07-02 14:51:00,2009-07-02 14:51:00,0.0
20001483,VSA,OC-EST-VSA-PMED-BS37010,BRAZO MEDICIÓN SALIDA BS37010,VALVULA MOV_8X600- SAL 220-BS37010,,10017094.0,1,202826,m2,revision mov-370111,2/07/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/06/2009,15:59:00,30/06/2009,15:59:00,X,0,MECE ORAS,,2009-06-30 15:59:00,2009-06-30 15:59:00,0.0
20005863,CCA,OC-EST-CCA-PREC-FL22020,BRAZO PREFILTRACION TFL-22020,VALVULA MOV_24x600-ENT 720-FL22020,,10017121.0,1,202801,m2,falla mov-220203 cc,28/06/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,28/06/2009,1:23:00,28/06/2009,1:23:00,X,0,MECE ORAS,,2009-06-28 01:23:00,2009-06-28 01:23:00,0.0
20002121,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,SAAB RADAR TANQUE TP304,,10017050.0,1,202789,m2,tp-304. falla radar saab.,25/06/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/06/2009,22:42:00,25/06/2009,22:42:00,X,0,MECE ORAS,,2009-06-25 22:42:00,2009-06-25 22:42:00,0.0
20007225,TUN,OC-EST-LBE-PREG-FL21020,BRAZO FILTRACION FL21020,ACTUADOR ELECT MOV-210204 - TFL-21020,,10017049.0,1,202787,m2,mov 210204 no da indicación,25/06/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,25/06/2009,11:54:00,25/06/2009,11:54:00,X,0,MECE ORAS,,2009-06-25 11:54:00,2009-06-25 11:54:00,0.0
20005350,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,GENERADOR 20 0.48kV,,10017041.0,1,202773,m2,alarma en generador 20 y 10,22/06/2009,RO-EG-05,Generador Elec - Sistema refrigeración,C502,Ventilador,RO-EG-MF,SER,Piezas Mecánicas Sueltas,,0,,nan,22/06/2009,20:46:00,22/06/2009,20:46:00,X,0,MECE ORAS,,2009-06-22 20:46:00,2009-06-22 20:46:00,0.0
20005351,CVA,OC-TER-CVA-AGEN-GE22020,GENERADOR AUXILIAR 20,MOTOR COMBUST GE-020,,10017041.0,1,202774,m2,alarma en generador 10 hi oil temper.,22/06/2009,RO-EG-05,Generador Elec - Sistema refrigeración,C503,Motor,RO-EG-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,22/06/2009,20:57:00,22/06/2009,20:57:00,X,0,MECE ORAS,,2009-06-22 20:57:00,2009-06-22 20:57:00,0.0
20003015,EPO,OC-EST-EPO-PREC-FL2402,BRAZO DE FILTRACIÓN RECIBO FL2402,VALVULA MOV_20x600-ENT 920-FL2402,,10017034.0,1,202758,m2,daño en flexiconduit  mov 340221,20/06/2009,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,20/06/2009,0:17:00,20/06/2009,0:17:00,X,0,MECE ORAS,,2009-06-20 00:17:00,2009-06-20 00:17:00,0.0
20001358,VSA,OC-EST-VSA-UDRE-CPDR,CONEXIÓN DE DRENAJES,TRANSMISOR NIVEL B DC TU-53010,,,1,202763,m2,falla niveles tu-53100 vs,20/06/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,20/06/2009,1:11:00,20/06/2009,2:00:00,X,"0,82",MECE,,2009-06-20 01:11:00,2009-06-20 02:00:00,0.82
20005338,CVA,OC-TER-CVA-DREN-DRENODC,ODC,MOTOR ELECTRICO 2 ODC TK73,,70000540.0,1,202738,m2,se esta disparando el términco bu02,19/06/2009,RO-EM-05,Motor Elec - Miscelaneos,D502,Otros (especificar),RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,19/06/2009,21:14:00,19/06/2009,21:14:00,X,0,MECE ORAS,,2009-06-19 21:14:00,2009-06-19 21:14:00,0.0
20007535,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,ACTUADOR VALVULA BOLA SDV-240111 TRAMPA,,10017042.0,1,202759,m2,fuga de aire reguladores esdv240111,19/06/2009,SC-VA-02,Válvulas - Actuador,S204,Pistón,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,19/06/2009,21:45:00,19/06/2009,21:45:00,X,0,MECE ORAS,A,2009-06-19 21:45:00,2009-06-19 21:45:00,0.0
20007562,CVA,OC-TER-CVA-PDES-TG81000,TRAMPA DESPACHO TG81000,ACTUADOR MOV-820001 DETRAMPA DE SALIDA,,20061916.0,1,202760,m2,alarma en mov 820001 h7-4,19/06/2009,SC-VA-03,Válvulas - Control y monitoreo,S302,Indicador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,19/06/2009,22:54:00,19/06/2009,22:54:00,X,0,MECE ORAS,,2009-06-19 22:54:00,2009-06-19 22:54:00,0.0
20008572,EPO,OC-EST-EPO-PDES-TG82000,TRAMPA DESPACHO TG82000,LDS TRANSMISOR TRAMPA TG82000,,20061090.0,1,202736,m2,falla di-820024 pr,18/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/06/2009,23:25:00,,0:00:00,X,0,MECE ORAS,A,2009-06-18 23:25:00,,0.0
20002076,EPO,OC-EST-EPO-PALM-TP301,TANQUE DE ALMACENAMIENTO TP301,SAAB RADAR TANQUE TP301,,10018349.0,1,202754,m2,falla  sistema  saab,19/06/2009,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/06/2009,6:10:00,18/06/2009,6:10:00,X,0,MECE ORAS,,2009-06-18 06:10:00,2009-06-18 06:10:00,0.0
20002586,EPO,OC-EST-EPO-PALM-TP302,TANQUE DE ALMACENAMIENTO TP302,VALVULA MOV_36x150-LDS SAL 920TP302,,10017002.0,1,202733,m2,daño en coraza frexible mov 302004,17/06/2009,SC-VA-02,Válvulas - Actuador,S207,Motor eléctrico,RO-EM-MF,OTH,Modos de Falla no especificados,,0,,nan,17/06/2009,21:23:00,17/06/2009,21:23:00,X,0,MECE ORAS,A,2009-06-17 21:23:00,2009-06-17 21:23:00,0.0
20002972,EPO,OC-EST-EPO-UELE-TANKFARM,TANK FARM,TRANSFORMADOR TR20300 TANKFARM,,10017025.0,1,202745,m2,falla celda bkr20200,17/06/2009,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,17/06/2009,12:00:00,17/06/2009,15:00:00,X,3,MECE ORAS,,2009-06-17 12:00:00,2009-06-17 15:00:00,3.0
20000529,CUS,OC-EST-CUS-PBOM-BB41030,BOMBA BOOSTER BB41030,ARRANCADOR SUAVE BT20080,,,1,202727,m2,falla de parada b.b. 41030,16/06/2009,RO-EM-02,Motor Elec - Control y monitoreo,D202,Unidad de control,RO-EM-MF,STP,No se detiene al momento de apagar,,0,,nan,16/06/2009,9:19:00,16/06/2009,9:19:00,X,0,MECE,,2009-06-16 09:19:00,2009-06-16 09:19:00,0.0
20002590,EPO,OC-EST-EPO-PALM-TP304,TANQUE DE ALMACENAMIENTO TP304,VALVULA MOV_36x150-LDS SAL 920TP304,,10018507.0,1,202731,m2,falla mov-304004 pr,16/06/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,16/06/2009,16:46:00,,0:00:00,X,0,MECE ORAS,A,2009-06-16 16:46:00,,0.0
20002143,EPO,OC-EST-EPO-PALM-TP305,TANQUE DE ALMACENAMIENTO TP305,VALVULA MOV_24x150-SAL 920-TP305,,10017033.0,1,202721,m2,falla mov-305001 pr,15/06/2009,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,15/06/2009,17:05:00,15/06/2009,18:05:00,X,1,MECE ORAS,,2009-06-15 17:05:00,2009-06-15 18:05:00,1.0
20000627,CUS,OC-EST-CUS-PBOM-BP42020,BOMBA PRINCIPAL BP42020,CUBI MODU REFRIGE VARIA VFD-42020,,20062817.0,1,202703,m2,disparo vfd s42020,14/06/2009,RO-EM-02,Motor Elec - Control y monitoreo,D205,Sensores (especificar),RO-EM-MF,HIO,Salida sobre el máximo aceptable,,0,,nan,14/06/2009,14:10:00,14/06/2009,14:10:00,X,0,MECE ORAS,,2009-06-14 14:10:00,2009-06-14 14:10:00,0.0
20005418,CVA,OC-TER-CVA-PREC-TG24000,TRAMPA RECIBO TG24000,DETECTORES RASPADOR TG24000,,10016964.0,1,202667,m2,falla indicador raspador recibo cv,6/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/06/2009,0:47:00,,0:00:00,X,0,MECE ORAS,,2009-06-06 00:47:00,,0.0
20003007,EPO,OC-EST-EPO-PREC-TG25000,TRAMPA RECIBO TG25000,INDICADOR RASPADOR LINEA RECIBO CUSIANA,,20060962.0,1,202663,m2,falla indicador raspador rec-desp pr,6/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/06/2009,0:37:00,,0:00:00,X,0,MECE ORAS,,2009-06-06 00:37:00,,0.0
20006215,LBE,OC-EST-LBE-PREC-TG,TRAMPA RECIBO LBE,DETECTOR RASPADOR TRAMPA RECIBO,,,1,202665,m2,falla indicador raspador rec-desp lb,6/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/06/2009,0:43:00,6/06/2009,0:43:00,X,0,MECE,,2009-06-06 00:43:00,2009-06-06 00:43:00,0.0
20004345,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,DETECTOR DE RASPADOR GIS-220001 TRAMPA,,10017483.0,1,202664,m2,falla indicador raspador rec-desp mr,6/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,1,,equipos dañados,6/06/2009,0:41:00,6/06/2009,0:41:00,X,0,MECE ORAS,,2009-06-06 00:41:00,2009-06-06 00:41:00,0.0
20001408,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,DETECTOR RASPADOR TRAMPA RECIBO,,,1,202666,m2,falla indicador raspador rec-desp vs,6/06/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,6/06/2009,0:45:00,6/06/2009,7:00:00,X,"6,25",MECE,,2009-06-06 00:45:00,2009-06-06 07:00:00,6.25
20005347,CVA,OC-TER-CVA-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST GE-010,,10016922.0,1,202648,m2,fuga refrigerante gener. 22010,5/06/2009,RO-CE-05,Motor Combust - Sistema de refrigeración,A506,Tubería,RO-CE-MF,ELU,Fuga externa de fluidos de servicio,,0,,nan,5/06/2009,2:29:00,5/06/2009,2:29:00,X,0,MECE ORAS,,2009-06-05 02:29:00,2009-06-05 02:29:00,0.0
20006963,CCA,OC-EST-CCA-SALV-TR,SISTEMA ALIVIO TRANSIENTE CCA,ACTUADOR MOV-220008 TRAMPA ENTRA ROTORK,,10016942.0,1,202636,m2,mov´s 220008 y 820007,4/06/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,4/06/2009,13:49:00,4/06/2009,13:49:00,X,0,MECE ORAS,A,2009-06-04 13:49:00,2009-06-04 13:49:00,0.0
20005737,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,TRANSMISOR NIVEL TC52010,,20057636.0,1,202647,m2,falla li-520103 cv,4/06/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,4/06/2009,18:40:00,4/06/2009,18:40:00,X,0,MECE ORAS,,2009-06-04 18:40:00,2009-06-04 18:40:00,0.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,,10017172.0,1,202641,m2,falla li-593002 pr,4/06/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,4/06/2009,16:13:00,4/06/2009,16:13:00,X,0,MECE ORAS,,2009-06-04 16:13:00,2009-06-04 16:13:00,0.0
20004344,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,LDS TRANSMISOR FLUJO LINEA ENTRADA EPO,,20060961.0,1,202643,m2,falla fi-220020 mr,4/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,4/06/2009,16:54:00,4/06/2009,16:54:00,X,0,MECE ORAS,A,2009-06-04 16:54:00,2009-06-04 16:54:00,0.0
20005037,CVA,OC-TER-CVA-COND-CA21077,24-PRO-C-CA21-077,VALVULA CTRL FLUJO TUBSUCCMS37000,,,1,202615,m2,falla valvula 370115d,2/06/2009,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,2/06/2009,11:31:00,2/06/2009,11:31:00,X,0,MECE,,2009-06-02 11:31:00,2009-06-02 11:31:00,0.0
20001380,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,SENSOR FLUJO FE-370127 DE DESPACHO,,,1,202620,m2,falla fic-370127pv vs,2/06/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,2/06/2009,8:00:00,2/06/2009,10:00:00,X,2,MECE,,2009-06-02 08:00:00,2009-06-02 10:00:00,2.0
