equipo,Centro planif.,Ubicac.técnica,Denominación,Denominación.1,Activo fijo,Orden,Perfil catálogo,id_aviso,tipo_mantenimiento,descripcion,Fecha de aviso,Grupo códigos,TextoGrpPartObj,Cód.parte obj.,TextoCódPartObj,Grupo códigos.1,Código averia,TextoCódProblem,Causas avería,Causa,Txt. cód. mot.,causa_falla,fecha_inicio,hora_inicio,fecha_fin,hora_fin,Parada,duracion,Status sistema,Indicador ABC,fecha_inicio_dt,fecha_fin_dt,duracion_horas
20006154,LBE,OC-EST-LBE-CTRL-DCS,CONTROL DCS,MASTER STATION SECUNDARIA,,10016866.0,1,202587,m2,master ii no hace cambio con la master,28/05/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,28/05/2009,7:58:00,28/05/2009,7:58:00,X,0,MECE ORAS,,2009-05-28 07:58:00,2009-05-28 07:58:00,0.0
20000170,CUS,OC-EST-CUS-ALMC-TK12030,TANQUE TK-12030,VALVULA MOV_24x150-ENT950-TK12030,,10018106.0,1,202565,m2,falla mov-120309 cus,23/05/2009,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,23/05/2009,22:39:00,23/05/2009,23:00:00,X,"0,35",MECE ORAS,,2009-05-23 22:39:00,2009-05-23 23:00:00,0.35
20002920,EPO,OC-EST-EPO-AGEN-GE22010,GENERADOR AUXILIAR 10,MOTOR COMBUST 1MW GE010,,10016833.0,1,202560,m2,reparación turbos motor / gen 22010,22/05/2009,RO-CE-02,Motor Combust - Unidad motor combustión,A203,Turbocargador,RO-CE-MF,BRD,Parada por daño considerable_fisura_rotu,,0,,nan,22/05/2009,18:18:00,22/05/2009,18:18:00,X,0,MECE ORAS,,2009-05-22 18:18:00,2009-05-22 18:18:00,0.0
20003005,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO 14 LINEA TANQUES,,20060962.0,1,202550,m2,falla fi-250114 pr,19/05/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,19/05/2009,13:45:00,,0:00:00,X,0,MECE ORAS,A,2009-05-19 13:45:00,,0.0
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,20059932.0,1,202514,m2,falla sensor de nivel tu 59000,17/05/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,17/05/2009,15:32:00,17/05/2009,15:32:00,X,0,MECE ORAS,,2009-05-17 15:32:00,2009-05-17 15:32:00,0.0
20006949,CCA,OC-EST-CCA-PREC-CRSV,CROSSOVER BIDIRECCIONAL OCENSA-ODC A CVA,"ACTUADOR ELECT MOV-820015 24"" 016 ROTORK",,10016802.0,1,202522,m2,no comunica la mov-820015,15/05/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,15/05/2009,8:23:00,15/05/2009,8:23:00,X,0,MECE ORAS,,2009-05-15 08:23:00,2009-05-15 08:23:00,0.0
20001353,VSA,OC-EST-VSA-SCTR-DCS,DSC  CONTROL,UY-600301 MASTER STATION 01,,10016782.0,1,202511,m2,cambio tarjeta com master station faseii,14/05/2009,SC-CL-01,Uni Lógic Cntrl - Tarjetas input análog,R101,Tarjeta de entradas,SC-CL-MF,FTF,Falla para funcionar,,0,,nan,14/05/2009,20:25:00,14/05/2009,20:25:00,X,0,MECE ORAS,,2009-05-14 20:25:00,2009-05-14 20:25:00,0.0
20003005,EPO,OC-EST-EPO-PREC-CPRE,CONEXIÓN DE RECIBO,TRANSMISOR FLUJO 14 LINEA TANQUES,,20060962.0,1,202503,m2,falla fi-250114 pr,12/05/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,UNK,Información insuficiente,,0,,nan,12/05/2009,22:32:00,,0:00:00,X,0,MECE ORAS,A,2009-05-12 22:32:00,,0.0
20001211,VSA,OC-EST-VSA-PREC-PV2308C,BRAZO CONTROL PRESION FASE I PV-2308C,VALVULA MOV_12X600- CTR PRES 220-PV2308C,,,1,202492,m2,falla mov-2308e vs,10/05/2009,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,10/05/2009,20:10:00,11/05/2009,0:00:00,X,"3,83",MECE,,2009-05-10 20:10:00,2009-05-11 00:00:00,3.83
20005965,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR TRAMPA RECIBO,,,1,202427,m2,falla señal trampa recibo raspador cc,30/04/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/04/2009,5:53:00,30/04/2009,5:53:00,X,0,MECE,,2009-04-30 05:53:00,2009-04-30 05:53:00,0.0
20002876,EPO,OC-EST-EPO-ADRE-DC,DRENAJE CERRADO,SUMIDERO ACERO DC AA BOOSTER,,10017172.0,1,202428,m2,falla li-593002 pr,30/04/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/04/2009,5:58:00,30/04/2009,5:58:00,X,0,MECE ORAS,,2009-04-30 05:58:00,2009-04-30 05:58:00,0.0
20004595,MRF,OC-EST-MRF-UCOM-CRTC402,TANQUE TCC-402,VALVULA MOV_3X150- ENT 930-COMB CRUDO,,,1,202429,m2,falla mov-520003 mr,30/04/2009,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,30/04/2009,7:06:00,30/04/2009,7:06:00,X,0,MECE,,2009-04-30 07:06:00,2009-04-30 07:06:00,0.0
20002713,EPO,OC-EST-EPO-SCIN-BX301,UNIDAD MOTOR-BOMBA BX-301,BOMBA BX301,,10018607.0,1,202432,m2,bx 301 falla control electrico,30/04/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,29/04/2009,16:30:00,,0:00:00,X,0,MECE ORAS,,2009-04-29 16:30:00,,0.0
20006110,LBE,OC-EST-LBE-PREG-FL21020,BRAZO FILTRACION FL21020,VALVULA MOV_20x900- SAL 940-FL21020,,,1,202397,m2,falla mov-210204 lb,25/04/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,25/04/2009,17:03:00,25/04/2009,17:03:00,X,0,MECE,,2009-04-25 17:03:00,2009-04-25 17:03:00,0.0
20001416,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_20X600- LIN 220-LIN REC,,,1,202398,m2,falla mov-2302 vs,25/04/2009,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,UNK,Información insuficiente,,0,,nan,25/04/2009,17:13:00,25/04/2009,18:00:00,X,"0,78",MECE,A,2009-04-25 17:13:00,2009-04-25 18:00:00,0.78
20000859,CUS,OC-EST-CUS-DREN-TU59000,TANQUE SUMIDERO TU-59000,SUMIDERO ACERO DC API,,20062861.0,1,202382,m2,falla transmisore d nivel li 590021,20/04/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,20/04/2009,10:48:00,20/04/2009,10:48:00,X,0,MECE ORAS,,2009-04-20 10:48:00,2009-04-20 10:48:00,0.0
20001272,VSA,OC-EST-VSA-PREC-FL23040,BRAZO DE FILTRACIÓN RECIBO FL23040,VALVULA MOV_24x600- ENT 220-FL23040,,,1,202359,m2,falla mov-230414 vs,18/04/2009,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,18/04/2009,7:17:00,18/04/2009,10:00:00,X,"2,72",MECE,,2009-04-18 07:17:00,2009-04-18 10:00:00,2.72
20001370,VSA,OC-EST-VSA-PMED-SACVAODC,SALIDA A COVEÑAS ODC DE MS-37000,TRANSMISOR PRES SALIDA COVEÑAS,,,1,202358,m2,falla pic-8100bpv vs,18/04/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,18/04/2009,7:11:00,18/04/2009,9:00:00,X,"1,82",MECE,,2009-04-18 07:11:00,2009-04-18 09:00:00,1.82
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10017172.0,1,202351,m2,falla li-531001 pr,14/04/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/04/2009,17:11:00,14/04/2009,17:11:00,X,0,MECE ORAS,,2009-04-14 17:11:00,2009-04-14 17:11:00,0.0
20002897,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOOSTER,,10017174.0,1,202350,m2,falla li-530403 pr,14/04/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,14/04/2009,17:04:00,14/04/2009,17:04:00,X,0,MECE ORAS,,2009-04-14 17:04:00,2009-04-14 17:04:00,0.0
20004775,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,AGITADOR MECANICO AGITADOR A TK12010,,,1,202299,m2,bajo aislamiento acometida motor electri,8/04/2009,EL-CT-01,Cables de potencia y teminaciones,P101,Acometidas,RO-EM-MF,PDE,Parámetro monitoreado excede_limites sup,,0,,nan,8/04/2009,21:51:00,8/04/2009,21:51:00,X,0,MECE,,2009-04-08 21:51:00,2009-04-08 21:51:00,0.0
20002690,EPO,OC-EST-EPO-SCIN-BA305,UNIDAD MOTOR-BOMBA BA-305,BOMBA BA305,,,1,202262,m2,"ba 305 con fuga de agua tuberia 1""",3/04/2009,SC-CI-01,Equipo contra incendio,T101,(especificar),SC-CI-MF,OTH,Modos de Falla no especificados,,0,,nan,1/04/2009,10:00:00,1/04/2009,10:00:00,X,0,MECE,,2009-04-01 10:00:00,2009-04-01 10:00:00,0.0
20001021,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRANSMISOR FLUJO PROBADOR,,20060008.0,1,202185,m2,falla fi-5070 cus,24/03/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/03/2009,22:19:00,24/03/2009,22:19:00,X,0,MECE ORAS,,2009-03-24 22:19:00,2009-03-24 22:19:00,0.0
20006165,LBE,OC-EST-LBE-ADRE-DC,DRENAJE CERRADO,"TRANSMISOR NIVEL ""A"" TU-53100",,,1,202182,m2,falla li-530101 lb,24/03/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/03/2009,6:29:00,24/03/2009,6:29:00,X,0,MECE,,2009-03-24 06:29:00,2009-03-24 06:29:00,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,,10017103.0,1,202141,m2,medidor fqit 301 funcinamiento anormal,18/03/2009,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,18/03/2009,22:26:00,18/03/2009,22:26:00,X,0,MECE ORAS,,2009-03-18 22:26:00,2009-03-18 22:26:00,0.0
20002899,EPO,OC-EST-EPO-ELEC-CCM,"CENTRO CONTROL MOTORES CCM-20100 0,48kV",AIRE ACONDICIONADO 920-AC-20400,,10018614.0,1,202171,m2,sd parada de linea,20/03/2009,EL-TD-01,Tableros de distribución,N101,(especificar),EL-TD-MF,OTH,Modos de Falla no especificados,,0,,nan,15/03/2009,8:57:00,15/03/2009,8:57:00,X,0,MECE ORAS,,2009-03-15 08:57:00,2009-03-15 08:57:00,0.0
20004790,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TEMPERATURA TE-120202 DE TK-12020,,10016515.0,1,202059,m2,falla ti-120202 cv,8/03/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/03/2009,16:00:00,8/03/2009,16:00:00,X,0,MECE ORAS,,2009-03-08 16:00:00,2009-03-08 16:00:00,0.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10017174.0,1,202057,m2,falla li-531001 pr,8/03/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,8/03/2009,14:51:00,8/03/2009,14:51:00,X,0,MECE ORAS,,2009-03-08 14:51:00,2009-03-08 14:51:00,0.0
20003127,EPO,OC-EST-EPO-PMED-BEARAG,BRAZO MEDICIÓN DE ENTRADA ARAGUANEY 1,TRANSMISOR FLUJO ARAGUANEY BRAZO 1,,10018403.0,1,202058,m2,falla fi-3200 pr,8/03/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,PTF,Falla en transmisión de poder/señal,,0,,nan,8/03/2009,15:03:00,8/03/2009,15:03:00,X,0,MECE ORAS,,2009-03-08 15:03:00,2009-03-08 15:03:00,0.0
20008193,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,TRAMPA RECIBO CUP-CUS,,,1,202034,m2,fuga bomba inyección glycol,3/03/2009,RO-PU-02,Bombas - Unidad de bomba,E211,Pistón,RO-PU-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,3/03/2009,9:46:00,3/03/2009,9:46:00,X,0,MECE,,2009-03-03 09:46:00,2009-03-03 09:46:00,0.0
20006165,LBE,OC-EST-LBE-ADRE-DC,DRENAJE CERRADO,"TRANSMISOR NIVEL ""A"" TU-53100",,,1,201995,m2,falla li-530110 lb,27/02/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,27/02/2009,7:25:00,27/02/2009,7:25:00,X,0,MECE,,2009-02-27 07:25:00,2009-02-27 07:25:00,0.0
20000038,CUS,OC-EST-CUS-AAIR-BO,AIRE BOMBEO,TRANSMISOR PRESION A TAI54010,,,1,201988,m2,lecturas anormales pi 540100,23/02/2009,RO-PU-04,Bombas - Sistema de lubricación,E402,Bomba,RO-PU-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,23/02/2009,13:24:00,23/02/2009,13:24:00,X,0,MECE,,2009-02-23 13:24:00,2009-02-23 13:24:00,0.0
20005737,CVA,OC-TER-CVA-COMB-TC52010,TANQUE COMBUSTIBLE TC-52010,TRANSMISOR NIVEL TC52010,,20059622.0,1,201973,m2,falla li-520103 cv,22/02/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,UNK,Información insuficiente,,0,,nan,22/02/2009,16:02:00,22/02/2009,16:02:00,X,0,MECE ORAS,,2009-02-22 16:02:00,2009-02-22 16:02:00,0.0
20005942,CCA,OC-EST-CCA-DREN-TU59100,TANQUE SUMIDERO TU-59100,TRANSMISOR NIVEL LT-591003 TU-59100,,70000400.0,1,201897,m2,falla li-591003 cc,13/02/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/02/2009,5:46:00,13/02/2009,5:46:00,X,0,MECE ORAS,,2009-02-13 05:46:00,2009-02-13 05:46:00,0.0
20005965,CCA,OC-EST-CCA-PREC-TG,TRAMPA RECIBO CCA,DETECTOR RASPADOR TRAMPA RECIBO,,,1,201896,m2,falla instrumento en tg-22000 cc,13/02/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/02/2009,5:43:00,13/02/2009,5:43:00,X,0,MECE,,2009-02-13 05:43:00,2009-02-13 05:43:00,0.0
20007847,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,ACTUADOR MOV-2302 SALIDA PREFILTRACION,,10016276.0,1,202040,m2,desconectar control 2302,2/03/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,13/02/2009,17:28:00,13/02/2009,17:28:00,X,0,MECE ORAS,A,2009-02-13 17:28:00,2009-02-13 17:28:00,0.0
20000750,CUS,OC-EST-CUS-SCIN-AU,AGUA CONTRAINCENDIOS,RED HIDRANTES BOMBAS BOOSTER,,20063397.0,1,201908,m2,fuga de agua valvula de hidrante hm-28,11/02/2009,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,11/02/2009,18:56:00,11/02/2009,18:56:00,X,0,MECE ORAS,,2009-02-11 18:56:00,2009-02-11 18:56:00,0.0
20003505,MRF,OC-EST-MRF-AAGU-RS,AGUA RESIDUAL,SOPLADOR,,,1,201887,m2,correas soplador no 2 ptar,10/02/2009,RO-EM-04,Motor Elec - Sistem de refrigeración,D407,Ventilador,RO-EM-MF,OTH,Modos de Falla no especificados,,1,,cambio y tension de correas,10/02/2009,8:35:00,11/02/2009,0:00:00,X,"15,42",MECE,,2009-02-10 08:35:00,2009-02-11 00:00:00,
20004790,CVA,OC-TER-CVA-PALM-TK12020,TANQUE DE ALMACENAMIENTO TK12020,TEMPERATURA TE-120202 DE TK-12020,,20059622.0,1,201825,m2,falla ti-120202 cv,1/02/2009,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,1/02/2009,13:31:00,1/02/2009,13:31:00,X,0,MECE ORAS,,2009-02-01 13:31:00,2009-02-01 13:31:00,0.0
20001224,VSA,XX-XXX-B35,XXX BRAZO ALIVIO LLANOS FASE I PV-2308B,VALVULA MOV_12X600- DES 220-PV2308B,,,1,201831,m2,falla mov-2308c vs,1/02/2009,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,LCP,Fuga de válvula en posición cerrada,,0,,nan,1/02/2009,17:45:00,2/02/2009,12:00:00,X,"18,25",MECE,,2009-02-01 17:45:00,2009-02-02 12:00:00,
20001422,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30x600-LDS SAL 220-TG83000,,10016181.0,1,201900,m2,revision mov-830004,10/02/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/01/2009,22:33:00,28/01/2009,22:33:00,X,0,MECE ORAS,,2009-01-28 22:33:00,2009-01-28 22:33:00,0.0
20001423,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30X600-LDS LIN 220-TG83000,,10016182.0,1,201901,m2,revision mov-830006,10/02/2009,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,26/01/2009,22:36:00,26/01/2009,22:36:00,X,0,MECE ORAS,,2009-01-26 22:36:00,2009-01-26 22:36:00,0.0
20006230,LBE,OC-EST-LBE-PDES-TG,TRAMPA DESPACHO LBE,TRANSMISOR PRES TRAMPA DESPACHO,,,1,201770,m2,falla pi-810003 lb,25/01/2009,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/01/2009,6:49:00,25/01/2009,6:49:00,X,0,MECE,,2009-01-25 06:49:00,2009-01-25 06:49:00,0.0
20000135,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TRANSMISOR RADAR TK12010,,,1,201750,m2,falla saab tanques fase-ii cus,24/01/2009,ME-VE-03,Tanques - Control y monitoreo,H304,Monitoreo,ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,24/01/2009,4:25:00,24/01/2009,4:25:00,X,0,MECE,,2009-01-24 04:25:00,2009-01-24 04:25:00,0.0
20007946,VSA,OC-EST-VSA-PMED-BE3650,BRAZO MEDICIÓN DE ENTRADA BE3650,ACTUADOR MOV-3652 BRAZO MEDICION 3650,,10016183.0,1,201902,m2,desconectar control 3652,10/02/2009,SC-VA-02,Válvulas - Actuador,S205,Vástago,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,23/01/2009,22:39:00,23/01/2009,22:39:00,X,0,MECE ORAS,,2009-01-23 22:39:00,2009-01-23 22:39:00,0.0
20001072,CUS,OC-EST-CUS-PMED-BE5107C,BRAZO MEDICIÓN DE ENTRADA CUSIANA 3,VALVULA MOV_8x150- ENT 950-CUSIANA 3,,10016206.0,1,201691,m2,mantto. valvulas hv y  mov. cus-2009,15/01/2009,EL-UP-05,UPS - Control y monitoreo,L501,Actuador,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/01/2009,15:57:00,15/01/2009,15:57:00,X,0,MECE ORAS,,2009-01-15 15:57:00,2009-01-15 15:57:00,0.0
20001068,CUS,OC-EST-CUS-PMED-BE5107B,BRAZO MEDICIÓN DE ENTRADA CUSIANA 2,VALVULA MOV_8x150- LIN 950-CUSIANA 2,,10015845.0,1,201640,m2,daño indicador local mov 5102 c,9/01/2009,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,9/01/2009,9:10:00,10/01/2009,0:00:00,X,"14,83",MECE ORAS,,2009-01-09 09:10:00,2009-01-10 00:00:00,
20001962,EPO,OC-EST-EPO-AGUA-BOMBEJER,BOMBA EJERCITO,MOTOR ELECTRICO BA311,,,1,201544,m2,bomba de agua del ejercito ruido anormal,29/12/2008,RO-PU-02,Bombas - Unidad de bomba,E204,Eje,RO-PU-MF,NOI,Ruido fuera de lo Normal,,0,,nan,29/12/2008,1:14:00,29/12/2008,1:14:00,X,0,MECE PTBO,,2008-12-29 01:14:00,2008-12-29 01:14:00,0.0
20005938,CCA,OC-EST-CCA-DREN-TU53100,TANQUE SUMIDERO TU-53100,BOMBA REINYECCIÓN DC TU-53100,,,1,201520,m2,falla bu-53010 cc,18/12/2008,RO-PU-05,Bombas - Misceláneos,E503,Otros (especificar),RO-PU-MF,FTS,No arranca al momento de encender,,0,,nan,18/12/2008,4:48:00,18/12/2008,4:48:00,X,0,MECE PTBO,,2008-12-18 04:48:00,2008-12-18 04:48:00,0.0
20004774,CVA,OC-TER-CVA-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,TANQUE ALMAC CRUDO TK12010,,10015721.0,1,201500,m2,reparacion pintura en tanque 12010 cva,15/12/2008,ME-VE-01,Tanques - Ítems externos,H102,Cuerpo / carcasa,ME-VE-MF,STD,Daño material-grieta-desgaste-fractura-c,,1,,reparacion de areas descubiertas,15/12/2008,7:59:00,15/12/2008,7:59:00,X,0,MECE ORAS,,2008-12-15 07:59:00,2008-12-15 07:59:00,0.0
20001226,VSA,XX-XXX-B35,XXX BRAZO ALIVIO LLANOS FASE I PV-2308B,VALVULA PV-2308B 8 FASE I,,10015684.0,1,201474,m2,revision pcv-2308b,10/12/2008,SC-VA-02,Válvulas - Actuador,S209,Posicionador,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,10/12/2008,22:06:00,10/12/2008,22:06:00,X,0,MECE ORAS,,2008-12-10 22:06:00,2008-12-10 22:06:00,0.0
20002895,EPO,OC-EST-EPO-DREN-TANQSUM,TANQUE SUMIDERO,SUMIDERO ACERO DC BOMBAS PRINCIPALES,,10017174.0,1,201415,m2,falla li-531001 pr,30/11/2008,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,30/11/2008,12:57:00,30/11/2008,12:57:00,X,0,MECE ORAS,,2008-11-30 12:57:00,2008-11-30 12:57:00,0.0
20004344,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,LDS TRANSMISOR FLUJO LINEA ENTRADA EPO,,10015642.0,1,201382,m2,falla fi-220020 mr,25/11/2008,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,25/11/2008,4:24:00,25/11/2008,4:24:00,X,0,MECE ORAS,,2008-11-25 04:24:00,2008-11-25 04:24:00,0.0
20000226,CUS,OC-EST-CUS-PALM-TK4104A,TANQUE DE ALMACENAMIENTO TK4104A,SENSOR TEMPERATURA RTD-4104A TK-4101A,,,1,201364,m2,falla ti-4101a cus,22/11/2008,ME-VE-03,Tanques - Control y monitoreo,H305,Sensores (especificar),ME-VE-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,22/11/2008,23:41:00,22/11/2008,23:41:00,X,0,MECE PTBO,,2008-11-22 23:41:00,2008-11-22 23:41:00,0.0
20006110,LBE,XX-XXX-B31,XXX BRAZO FILTRACION TFL-21020,VALVULA MOV_20x900- SAL 940-FL21020,,,1,201370,m2,falla mov-210204 lb,20/11/2008,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTO,No abre cuando se da la orden,,0,,nan,20/11/2008,15:25:00,20/11/2008,15:25:00,X,0,MECE PTBO,,2008-11-20 15:25:00,2008-11-20 15:25:00,0.0
20001416,VSA,OC-EST-VSA-PREC-TG23000,TRAMPA RECIBO TG23000,VALVULA MOV_20X600- LIN 220-LIN REC,,10015603.0,1,201347,m2,fuga prensaestopa valvula mov2302,14/11/2008,SC-VA-01,Válvulas - Válvulas,S105,Sellos,SC-VA-MF,ELP,Fuga externa de fluido de proceso,,0,,nan,14/11/2008,14:29:00,14/11/2008,14:29:00,X,0,MECE ORAS,,2008-11-14 14:29:00,2008-11-14 14:29:00,0.0
20006123,LBE,XX-XXX-B28,XXX VALVULA CONTROL FLUJO PV-210007B,VALVULA CTRL PRES PV-07B,,,1,201232,m2,falla válvula pv-210007pv lb,10/10/2008,SC-VA-04,Válvulas - Misceláneo,S402,Otros (especificar),SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,10/10/2008,14:51:00,10/10/2008,14:51:00,X,0,MECE PTBO,,2008-10-10 14:51:00,2008-10-10 14:51:00,0.0
20001204,VSA,XX-XXX-B34,XXX BRAZO ALIVIO LLANOS FASE I PV-2308A,VALVULA MOV_2x900- CTR PRES 220-PV2308A,,,1,201179,m2,falla mov-2308b vs,28/09/2008,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/09/2008,14:01:00,,0:00:00,X,0,MECE PTBO,,2008-09-28 14:01:00,,0.0
20001631,VSA,OC-EST-VSA-PMED-BE3640,BRAZO MEDICIÓN DE ENTRADA BE3640,VALVULA MOV_8X600- PRB 220-BE3640,,,1,201178,m2,falla mov-3641 vs,28/09/2008,SC-VA-03,Válvulas - Control y monitoreo,S303,Monitoreo,SC-VA-MF,OTH,Modos de Falla no especificados,,0,,nan,28/09/2008,13:56:00,28/09/2008,13:56:00,X,0,MECE PTBO,,2008-09-28 13:56:00,2008-09-28 13:56:00,0.0
20001000,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,VALVULA MOV_12x600-REC 950-TG82005,,10015364.0,1,201180,m2,cambio de valvula mov-5079 rec cupiagua,26/09/2008,SC-VA-01,Válvulas - Válvulas,S101,Cuerpo de la válvula,SC-VA-MF,INL,Fuga interna fluidos proceso o servicio,,0,,nan,26/09/2008,16:57:00,28/10/2008,0:00:00,X,10,MECE ORAS,,2008-09-26 16:57:00,2008-10-28 00:00:00,10.0
20001681,VSA,OC-EST-VSA-PMED-BE3670,BRAZO MEDICIÓN DE ENTRADA BE3670,VALVULA MOV_8X600- MUL 220-BE3670,,10015347.0,1,201168,m2,falla valvula mov 3672,25/09/2008,SC-VA-01,Válvulas - Válvulas,S107,Vástago,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,25/09/2008,21:02:00,25/09/2008,21:02:00,X,0,MECE ORAS,,2008-09-25 21:02:00,2008-09-25 21:02:00,0.0
20004220,MRF,OC-EST-MRF-AGEN-GE522020,GENERADOR AUXILIAR 20 FII,MOTOR DIESEL GE522020 FASE II,,50003341.0,1,201142,m2,montaje de trampa de combustible gen f2,16/09/2008,RO-CE-02,Motor Combust - Unidad motor combustión,A206,Filtros de combustible,RO-EG-MF,OTH,Modos de Falla no especificados,,0,,nan,16/09/2008,23:06:00,17/09/2008,0:00:00,X,"0,9",MECE ORAS,,2008-09-16 23:06:00,2008-09-17 00:00:00,0.9
20001768,VSA,OC-EST-VSA-PMED-PR3010,PROBADOR DE MEDICIÓN PR3010,VALVULA MOV_8X600- PRB 220-PR3010,,10015313.0,1,201133,m2,falla valvula 4 vias mov3010,15/09/2008,SC-VA-02,Válvulas - Actuador,S208,Engranaje,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,15/09/2008,16:23:00,15/09/2008,16:23:00,X,0,MECE ORAS,,2008-09-15 16:23:00,2008-09-15 16:23:00,0.0
20001009,CUS,OC-EST-CUS-PREC-CPRE,CONEXIÓN DERECIBO,FILTRO CRUDO ME5003A,,10015252.0,1,201065,m2,alta diferencial filtro  me 5003a,5/09/2008,ME-FM-01,Filtros y Mallas (de proceso),K102,Malla,ME-FM-MF,SER,Piezas Mecánicas Sueltas,OM01,1,Relacionada con ope/mtto - sin detalles,mantenimiento correctivo,5/09/2008,13:41:00,5/09/2008,13:41:00,X,0,MECE ORAS,,2008-09-05 13:41:00,2008-09-05 13:41:00,0.0
20004344,MRF,OC-EST-MRF-PREC-TRAMPREC,TRAMPA RECIBO MRF,LDS TRANSMISOR FLUJO LINEA ENTRADA EPO,,10015690.0,1,200999,m2,falla fi-220020 estación mr,28/08/2008,ME-PI-02,Tubería - Control y monitoreo,I203,Sensores (especificar),ME-PI-MF,AIR,Falsa alarm_indica_defect_nivel_aceite e,,0,,nan,28/08/2008,6:14:00,28/08/2008,6:14:00,X,0,MECE ORAS,,2008-08-28 06:14:00,2008-08-28 06:14:00,0.0
20001423,VSA,OC-EST-VSA-PDES-CPDE,CONEXIÓN DE DESPACHO,VALVULA MOV_30X600-LDS LIN 220-TG83000,,,1,201021,m2,falla válvula mov-830006 estación vs,28/08/2008,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,FTC,No cierra cuando se da la orden,,0,,nan,28/08/2008,23:27:00,28/08/2008,23:27:00,X,0,MECE PTBO,,2008-08-28 23:27:00,2008-08-28 23:27:00,0.0
20000124,CUS,OC-EST-CUS-PALM-TK12010,TANQUE DE ALMACENAMIENTO TK12010,VALV MAN DE 4 MARCA WAGI,,,1,200967,m2,"falla hv de 4"" linea drenaje tk 12010",22/08/2008,SC-VA-01,Válvulas - Válvulas,S106,Elemento de cierre,SC-VA-MF,STD,Daño material-grieta-desgaste-fractura-c,,0,,nan,22/08/2008,14:31:00,22/08/2008,14:31:00,X,0,MECE PTBO,,2008-08-22 14:31:00,2008-08-22 14:31:00,0.0
